host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.700000000,1.700000000,1700000,7455,2435,2489,1.962271062,2.005787546,gpio35,gpio34,1.921632995,1.943421266,98376.778656347,223.376162883,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,1,0,0,0,1003
1.701000000,1.701000000,1701000,7456,2516,2635,2.027545788,2.123443223,gpio35,gpio34,1.921834805,1.943505391,235680.501231962,995.905811037,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.702000000,1.702000000,1702000,7457,2588,2767,2.085567766,2.229816850,gpio35,gpio34,1.922142787,1.943647453,359671.376311304,1681.801482398,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.703000000,1.703000000,1703000,7458,2631,2822,2.120219780,2.274139194,gpio35,gpio34,1.922494784,1.943824026,411072.769760232,2090.346595059,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.704000000,1.704000000,1704000,7459,2652,2860,2.137142857,2.304761905,gpio35,gpio34,1.922877051,1.944017344,446423.887233365,2288.599625139,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.705000000,1.705000000,1705000,7460,2644,2833,2.130695971,2.283003663,gpio35,gpio34,1.923237177,1.944204023,420567.486068287,2209.989739161,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.706000000,1.706000000,1706000,7461,2576,2683,2.075897436,2.162124542,gpio35,gpio34,1.923476065,1.944335716,278980.378149748,1559.048815427,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.707000000,1.707000000,1707000,7462,2497,2508,2.012234432,2.021098901,gpio35,gpio34,1.923573687,1.944403615,114007.100600382,803.817063882,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.708000000,1.708000000,1708000,7463,2414,2334,1.945347985,1.880879121,gpio35,gpio34,1.923530993,1.944404559,-49860.093401885,11.179900913,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.709000000,1.709000000,1709000,7464,2322,2169,1.871208791,1.747912088,gpio35,gpio34,1.923355374,1.944331364,-205093.427784201,-866.526072040,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.710000000,1.710000000,1710000,7465,2256,2049,1.818021978,1.651208791,gpio35,gpio34,1.923083227,1.944205054,-317821.566702393,-1495.310158375,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.711000000,1.711000000,1711000,7466,2213,1981,1.783369963,1.596410256,gpio35,gpio34,1.922756554,1.944044219,-381499.243465077,-1904.041762361,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.712000000,1.712000000,1712000,7467,2181,1920,1.757582418,1.547252747,gpio35,gpio34,1.922381051,1.943857757,-438525.470664150,-2207.422866008,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.713000000,1.713000000,1713000,7468,2176,1926,1.753553114,1.552087912,gpio35,gpio34,1.922010757,1.943667453,-432440.283576187,-2252.916247112,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.714000000,1.714000000,1714000,7469,2225,2046,1.793040293,1.648791209,gpio35,gpio34,1.921737538,1.943516826,-319074.610946635,-1783.195451957,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.715000000,1.715000000,1715000,7470,2292,2180,1.847032967,1.756776557,gpio35,gpio34,1.921572577,1.943420342,-192646.760216014,-1142.221483304,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.716000000,1.716000000,1716000,7471,2377,2371,1.915531136,1.910695971,gpio35,gpio34,1.921561700,1.943392453,-12702.051971785,-330.165594327,310939.980799173,1583.370386349,253057.121427185,1287.364916202,310449.323734075,1581.301634899,252657.802355438,1285.682910488,-82.062236,-87.981159,-5.918922,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,349,0,0,0,0,1003
1.717000000,1.717000000,1717000,7472,2467,2550,1.988058608,2.054945055,gpio35,gpio34,1.921695084,1.943437119,155769.388329601,528.779042732,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,1,0,0,0,1003
1.718000000,1.718000000,1718000,7473,2540,2683,2.046886447,2.162124542,gpio35,gpio34,1.921935513,1.943540568,280781.284791396,1224.682001654,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.719000000,1.719000000,1719000,7474,2608,2799,2.101684982,2.255604396,gpio35,gpio34,1.922269182,1.943698712,389669.294774382,1872.188253648,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.720000000,1.720000000,1720000,7475,2640,2845,2.127472527,2.292673993,gpio35,gpio34,1.922639587,1.943882486,432570.697878899,2175.601210803,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.721000000,1.721000000,1721000,7476,2655,2860,2.139560440,2.304761905,gpio35,gpio34,1.923021709,1.944078164,446254.781224267,2316.528021503,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.722000000,1.722000000,1722000,7477,2615,2761,2.107326007,2.224981685,gpio35,gpio34,1.923323669,1.944241412,352638.609757612,1932.605061720,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.723000000,1.723000000,1723000,7478,2555,2642,2.058974359,2.129084249,gpio35,gpio34,1.923529430,1.944356145,240293.849071427,1358.262809015,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.724000000,1.724000000,1724000,7479,2472,2450,1.992087912,1.974358974,gpio35,gpio34,1.923580259,1.944403877,59360.383468794,565.071200301,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.725000000,1.725000000,1725000,7480,2383,2267,1.920366300,1.826886447,gpio35,gpio34,1.923483565,1.944379839,-112922.156242289,-284.568181570,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.726000000,1.726000000,1726000,7481,2304,2137,1.856703297,1.722124542,gpio35,gpio34,1.923282206,1.944292163,-235153.569127522,-1037.956316117,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.727000000,1.727000000,1727000,7482,2234,2007,1.800293040,1.617362637,gpio35,gpio34,1.922976287,1.944148164,-357262.750599869,-1704.729615384,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.728000000,1.728000000,1728000,7483,2198,1952,1.771282051,1.573040293,gpio35,gpio34,1.922626351,1.943975297,-408666.552674509,-2046.470674355,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.729000000,1.729000000,1729000,7484,2177,1918,1.754358974,1.545641026,gpio35,gpio34,1.922249366,1.943785681,-440255.635286528,-2244.767580355,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.730000000,1.730000000,1730000,7485,2188,1949,1.763223443,1.570622711,gpio35,gpio34,1.921897739,1.943605119,-410640.961295197,-2137.581044040,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.731000000,1.731000000,1731000,7486,2245,2095,1.809157509,1.688278388,gpio35,gpio34,1.921664120,1.943470671,-272828.220979630,-1591.654297736,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.732000000,1.732000000,1732000,7487,2323,2261,1.872014652,1.822051282,gpio35,gpio34,1.921564507,1.943399215,-116331.088013383,-845.930101503,310602.834450092,1582.855961069,252782.736369404,1286.946660901,309982.942858256,1580.308013401,252278.240352443,1284.875043000,-75.028667,-80.855535,-5.826867,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,350,0,0,0,0,1003
1.733000000,1.733000000,1733000,7488,2408,2434,1.940512821,1.961465201,gpio35,gpio34,1.921604407,1.943396329,46597.319706747,-34.170503907,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,1,0,0,0,1003
1.734000000,1.734000000,1734000,7489,2497,2607,2.012234432,2.100879121,gpio35,gpio34,1.921783682,1.943465167,209362.799019156,814.937977267,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.735000000,1.735000000,1735000,7490,2570,2728,2.071062271,2.198388278,gpio35,gpio34,1.922060287,1.943592764,323027.778835663,1510.554777255,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.736000000,1.736000000,1736000,7491,2615,2798,2.107326007,2.254798535,gpio35,gpio34,1.922393025,1.943756497,388582.469925314,1938.351458209,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.737000000,1.737000000,1737000,7492,2650,2855,2.135531136,2.300732601,gpio35,gpio34,1.922771365,1.943948272,441837.172819727,2270.318734543,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.738000000,1.738000000,1738000,7493,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.923143685,1.944140661,434807.563760059,2277.588576602,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.739000000,1.739000000,1739000,7494,2603,2731,2.097655678,2.200805861,gpio35,gpio34,1.923421347,1.944294176,324262.854658972,1817.383269911,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.740000000,1.740000000,1740000,7495,2529,2583,2.038021978,2.081538462,gpio35,gpio34,1.923579464,1.944387903,184654.271910942,1109.593987882,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.741000000,1.741000000,1741000,7496,2441,2389,1.967106227,1.925201465,gpio35,gpio34,1.923581086,1.944410622,1894.225346369,268.950244018,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.742000000,1.742000000,1742000,7497,2350,2222,1.893772894,1.790622711,gpio35,gpio34,1.923448128,1.944359984,-155273.083893795,-599.473338484,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.743000000,1.743000000,1743000,7498,2280,2091,1.837362637,1.685054945,gpio35,gpio34,1.923209734,1.944252987,-278403.256120926,-1266.685120728,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.744000000,1.744000000,1744000,7499,2216,1972,1.785787546,1.589157509,gpio35,gpio34,1.922875682,1.944094521,-390116.974941231,-1875.988726426,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.745000000,1.745000000,1745000,7500,2193,1932,1.767252747,1.556923077,gpio35,gpio34,1.922509730,1.943917680,-427371.268748282,-2093.536435963,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.746000000,1.746000000,1746000,7501,2175,1919,1.752747253,1.546446886,gpio35,gpio34,1.922133667,1.943726509,-439178.330983682,-2263.165793820,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.747000000,1.747000000,1747000,7502,2210,2003,1.780952381,1.614139194,gpio35,gpio34,1.921825672,1.943563735,-359685.890010514,-1926.997000235,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.748000000,1.748000000,1748000,7503,2265,2133,1.825274725,1.718901099,gpio35,gpio34,1.921622748,1.943445446,-236981.869079029,-1400.361159562,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
1.749000000,1.749000000,1749000,7504,2349,2315,1.892967033,1.865567766,gpio35,gpio34,1.921566693,1.943394968,-65462.818151886,-597.587291703,320150.036159675,1627.745824023,260552.684049024,1323.444523409,319032.911217502,1623.164401928,259643.516879803,1319.719581903,-77.549257,-83.428483,-5.879226,1,62.500000,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,351,0,0,0,0,1003
