host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.750000000,1.750000000,1750000,7505,2437,2488,1.963882784,2.004981685,gpio35,gpio34,1.921650108,1.943415455,97414.721298382,242.544445465,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,1,0,0,0,1003
1.751000000,1.751000000,1751000,7506,2516,2637,2.027545788,2.125054945,gpio35,gpio34,1.921853513,1.943499586,237542.736740005,995.974603749,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.752000000,1.752000000,1752000,7507,2587,2768,2.084761905,2.230622711,gpio35,gpio34,1.922162282,1.943640848,360590.639314290,1672.330045523,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.753000000,1.753000000,1753000,7508,2629,2823,2.118608059,2.274945055,gpio35,gpio34,1.922515065,1.943815815,411991.113500215,2071.344468827,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.754000000,1.754000000,1754000,7509,2652,2859,2.137142857,2.303956044,gpio35,gpio34,1.922896506,1.944009142,445459.092090507,2288.696822621,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.755000000,1.755000000,1755000,7510,2644,2830,2.130695971,2.280586081,gpio35,gpio34,1.923254195,1.944195829,417721.435181472,2210.086839446,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.756000000,1.756000000,1756000,7511,2578,2686,2.077509158,2.164542125,gpio35,gpio34,1.923495483,1.944329142,281783.834931119,1578.226140200,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.757000000,1.757000000,1757000,7512,2496,2500,2.011428571,2.014652015,gpio35,gpio34,1.923586640,1.944396242,106455.540959924,794.354728948,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.758000000,1.758000000,1758000,7513,2412,2334,1.943736264,1.880879121,gpio35,gpio34,1.923543932,1.944395582,-49875.219326303,-7.813132481,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.759000000,1.759000000,1759000,7514,2323,2166,1.872014652,1.745494505,gpio35,gpio34,1.923365883,1.944323201,-207931.869391344,-856.879630018,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.760000000,1.760000000,1760000,7515,2258,2045,1.819633700,1.647985348,gpio35,gpio34,1.923090502,1.944198511,-321598.280137479,-1476.133202001,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.761000000,1.761000000,1761000,7516,2212,1981,1.782564103,1.596410256,gpio35,gpio34,1.922763822,1.944036877,-381507.739108530,-1913.504465325,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.762000000,1.762000000,1762000,7517,2179,1920,1.755970696,1.547252747,gpio35,gpio34,1.922388311,1.943848811,-438533.957811959,-2226.416267063,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.763000000,1.763000000,1763000,7518,2176,1927,1.753553114,1.552893773,gpio35,gpio34,1.922018816,1.943658515,-431507.651967299,-2252.810333178,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.764000000,1.764000000,1764000,7519,2219,2042,1.788205128,1.645567766,gpio35,gpio34,1.921742365,1.943503062,-322848.463317104,-1840.330608701,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.765000000,1.765000000,1765000,7520,2291,2176,1.846227106,1.753553114,gpio35,gpio34,1.921574176,1.943405786,-196416.838734113,-1151.598700921,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.766000000,1.766000000,1766000,7521,2380,2374,1.917948718,1.913113553,gpio35,gpio34,1.921565715,1.943380329,-9880.588524517,-301.372791551,310978.073501174,1584.333081245,253088.123003408,1288.147638706,310530.235472474,1582.305769469,252723.652014129,1286.499325666,-81.905275,-87.893733,-5.988458,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,352,0,0,0,0,1003
1.767000000,1.767000000,1767000,7522,2467,2548,1.988058608,2.053333333,gpio35,gpio34,1.921697483,1.943425007,153882.478965673,528.922570323,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,1,0,0,0,1003
1.768000000,1.768000000,1768000,7523,2542,2683,2.048498168,2.162124542,gpio35,gpio34,1.921937910,1.943530080,280778.482875932,1243.905707306,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.769000000,1.769000000,1769000,7524,2609,2805,2.102490842,2.260439560,gpio35,gpio34,1.922276412,1.943689041,395313.157278132,1881.852574800,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.770000000,1.770000000,1770000,7525,2638,2842,2.125860806,2.290256410,gpio35,gpio34,1.922644392,1.943871213,429738.924094196,2156.635385252,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.771000000,1.771000000,1771000,7526,2652,2858,2.137142857,2.303150183,gpio35,gpio34,1.923024897,1.944064484,444366.949482899,2288.041000983,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.772000000,1.772000000,1772000,7527,2618,2763,2.109743590,2.226593407,gpio35,gpio34,1.923328466,1.944230163,354517.106926185,1961.387492985,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.773000000,1.773000000,1773000,7528,2553,2635,2.057362637,2.123443223,gpio35,gpio34,1.923528581,1.944343296,233700.475316884,1339.315653879,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.774000000,1.774000000,1774000,7529,2472,2451,1.992087912,1.975164835,gpio35,gpio34,1.923580217,1.944391041,60302.485244402,565.223313908,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.775000000,1.775000000,1775000,7530,2381,2271,1.918754579,1.830109890,gpio35,gpio34,1.923486747,1.944365404,-109157.665759807,-303.496541664,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.776000000,1.776000000,1776000,7531,2301,2139,1.854285714,1.723736264,gpio35,gpio34,1.923286996,1.944275324,-233275.063674621,-1066.405908646,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.777000000,1.777000000,1777000,7532,2228,2006,1.795457875,1.616556777,gpio35,gpio34,1.922980266,1.944126507,-358209.454461071,-1761.771240703,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.778000000,1.778000000,1778000,7533,2197,1951,1.770476190,1.572234432,gpio35,gpio34,1.922629520,1.943952857,-409612.309831849,-2055.754454078,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.779000000,1.779000000,1779000,7534,2176,1912,1.753553114,1.540805861,gpio35,gpio34,1.922247696,1.943762457,-445905.998034460,-2254.042076298,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.780000000,1.780000000,1780000,7535,2183,1944,1.759194139,1.566593407,gpio35,gpio34,1.921892042,1.943577889,-415344.563410832,-2185.006908664,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.781000000,1.781000000,1781000,7536,2245,2092,1.809157509,1.685860806,gpio35,gpio34,1.921656011,1.943443468,-275644.898954050,-1591.331932524,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.782000000,1.782000000,1782000,7537,2322,2259,1.871208791,1.820439560,gpio35,gpio34,1.921554794,1.943371234,-118203.839040278,-855.148219450,311113.219766271,1586.580508336,253198.111190611,1289.974917285,310487.238436333,1583.948223865,252688.659067362,1287.834729046,-74.869859,-80.881370,-6.011510,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,353,0,0,0,0,1003
1.783000000,1.783000000,1783000,7538,2408,2433,1.940512821,1.960659341,gpio35,gpio34,1.921593899,1.943368375,45667.551700428,-33.839242943,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,1,0,0,0,1003
1.784000000,1.784000000,1784000,7539,2494,2607,2.009816850,2.100879121,gpio35,gpio34,1.921773184,1.943434824,209375.071050394,786.648424588,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.785000000,1.785000000,1785000,7540,2565,2727,2.067032967,2.197582418,gpio35,gpio34,1.922048993,1.943558422,322098.928325320,1463.213192540,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.786000000,1.786000000,1786000,7541,2614,2796,2.106520147,2.253186813,gpio35,gpio34,1.922380131,1.943721383,386713.437995931,1929.217858256,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.787000000,1.787000000,1787000,7542,2649,2854,2.134725275,2.299926740,gpio35,gpio34,1.922757678,1.943912387,440911.120191824,2261.194268189,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.788000000,1.788000000,1788000,7543,2652,2847,2.137142857,2.294285714,gpio35,gpio34,1.923129206,1.944105618,433882.437184784,2287.553556303,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.789000000,1.789000000,1789000,7544,2599,2724,2.094432234,2.195164835,gpio35,gpio34,1.923401242,1.944255944,317691.991592973,1779.637480662,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.790000000,1.790000000,1790000,7545,2529,2585,2.038021978,2.083150183,gpio35,gpio34,1.923560990,1.944349710,186559.972133957,1110.046587599,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.791000000,1.791000000,1791000,7546,2441,2392,1.967106227,1.927619048,gpio35,gpio34,1.923565049,1.944372467,4739.130138711,269.402391135,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.792000000,1.792000000,1792000,7547,2344,2219,1.888937729,1.788205128,gpio35,gpio34,1.923429689,1.944317032,-158077.685623544,-656.262608278,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.793000000,1.793000000,1793000,7548,2279,2088,1.836556777,1.682637363,gpio35,gpio34,1.923188896,1.944209272,-281205.053248945,-1275.716797283,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.794000000,1.794000000,1794000,7549,2218,1975,1.787399267,1.591575092,gpio35,gpio34,1.922857283,1.944052462,-387269.308654824,-1856.390888922,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.795000000,1.795000000,1795000,7550,2190,1934,1.764835165,1.558534799,gpio35,gpio34,1.922492960,1.943873245,-425467.560397711,-2121.659000267,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.796000000,1.796000000,1796000,7551,2175,1917,1.752747253,1.544835165,gpio35,gpio34,1.922115302,1.943682119,-441040.967419660,-2262.639753177,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.797000000,1.797000000,1797000,7552,2209,2009,1.780146520,1.618974359,gpio35,gpio34,1.921812161,1.943518583,-354017.781653658,-1936.011646426,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.798000000,1.798000000,1798000,7553,2265,2128,1.825274725,1.714871795,gpio35,gpio34,1.921605221,1.943400339,-241671.641795578,-1399.826630313,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
1.799000000,1.799000000,1799000,7554,2349,2318,1.892967033,1.867985348,gpio35,gpio34,1.921551601,1.943349906,-62619.018939319,-597.053296983,320993.137391840,1637.314775584,261238.838239730,1331.224593462,319823.035086743,1632.581657555,260286.555679146,1327.376315037,-77.676153,-83.209261,-5.533108,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,354,0,0,0,0,1003
