host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.800000000,1.800000000,1800000,7555,2439,2490,1.965494505,2.006593407,gpio35,gpio34,1.921636643,1.943372051,99314.566442186,262.158227778,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,1,0,0,0,1003
1.801000000,1.801000000,1801000,7556,2515,2635,2.026739927,2.123443223,gpio35,gpio34,1.921838449,1.943455418,235676.240960466,986.948289897,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.802000000,1.802000000,1802000,7557,2592,2765,2.088791209,2.228205128,gpio35,gpio34,1.922144816,1.943600754,357784.899760980,1720.553722749,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.803000000,1.803000000,1803000,7558,2630,2825,2.119413919,2.276556777,gpio35,gpio34,1.922499228,1.943776567,413893.731034208,2081.359279200,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.804000000,1.804000000,1804000,7559,2656,2860,2.140366300,2.304761905,gpio35,gpio34,1.922881491,1.943973157,446418.696737416,2327.322100566,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.805000000,1.805000000,1805000,7560,2645,2828,2.131501832,2.278974359,gpio35,gpio34,1.923237584,1.944160686,415856.749415085,2220.053009731,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.806000000,1.806000000,1806000,7561,2574,2689,2.074285714,2.166959707,gpio35,gpio34,1.923481306,1.944290811,284626.565198247,1540.481540344,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.807000000,1.807000000,1807000,7562,2498,2509,2.013040293,2.021904762,gpio35,gpio34,1.923579729,1.944359560,114942.090114084,813.888838456,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.808000000,1.808000000,1808000,7563,2415,2335,1.946153846,1.881684982,gpio35,gpio34,1.923537834,1.944361355,-48926.038877696,21.241603712,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.809000000,1.809000000,1809000,7564,2325,2172,1.873626374,1.750329670,gpio35,gpio34,1.923364626,1.944290620,-202278.086775437,-837.394109356,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.810000000,1.810000000,1810000,7565,2257,2049,1.818827839,1.651208791,gpio35,gpio34,1.923092470,1.944165157,-317832.371843287,-1485.287649242,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.811000000,1.811000000,1811000,7566,2214,1978,1.784175824,1.593992674,gpio35,gpio34,1.922763371,1.944005167,-384333.368609480,-1894.029275736,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.812000000,1.812000000,1812000,7567,2179,1919,1.755970696,1.546446886,gpio35,gpio34,1.922387054,1.943817133,-439474.541144309,-2226.040874252,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.813000000,1.813000000,1813000,7568,2176,1926,1.753553114,1.552087912,gpio35,gpio34,1.922016755,1.943626869,-432447.294716316,-2252.435315760,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.814000000,1.814000000,1814000,7569,2225,2040,1.793040293,1.643956044,gpio35,gpio34,1.921738694,1.943476282,-324728.276692922,-1782.715001536,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.815000000,1.815000000,1815000,7570,2292,2187,1.847032967,1.762417582,gpio35,gpio34,1.921579373,1.943379839,-186060.338792408,-1141.741513334,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.816000000,1.816000000,1816000,7571,2377,2369,1.915531136,1.909084249,gpio35,gpio34,1.921566878,1.943351990,-14592.209395551,-329.686104326,310110.735951302,1580.953763595,252382.244193253,1285.400072489,309642.489008196,1578.511252387,252001.163499689,1283.414180076,-81.855236,-87.859799,-6.004563,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,355,0,0,0,0,1003
1.817000000,1.817000000,1817000,7572,2467,2545,1.988058608,2.050915751,gpio35,gpio34,1.921696227,1.943396697,151057.790254610,529.258053242,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,1,0,0,0,1003
1.818000000,1.818000000,1818000,7573,2539,2683,2.046080586,2.162124542,gpio35,gpio34,1.921936655,1.943499381,280779.949662229,1215.620372360,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.819000000,1.819000000,1819000,7574,2608,2798,2.101684982,2.254798535,gpio35,gpio34,1.922269517,1.943657566,388726.850710794,1872.675846777,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.820000000,1.820000000,1820000,7575,2640,2842,2.127472527,2.290256410,gpio35,gpio34,1.922637504,1.943841381,429746.975720275,2176.088316339,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.821000000,1.821000000,1821000,7576,2655,2859,2.139560440,2.303956044,gpio35,gpio34,1.923018823,1.944037100,445316.103326901,2317.014639934,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.822000000,1.822000000,1822000,7577,2618,2769,2.109743590,2.231428571,gpio35,gpio34,1.923327232,1.944202807,360170.862964092,1961.711675914,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.823000000,1.823000000,1823000,7578,2554,2623,2.058168498,2.113772894,gpio35,gpio34,1.923517678,1.944316773,222408.592746856,1349.179673419,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.824000000,1.824000000,1824000,7579,2470,2453,1.990476190,1.976776557,gpio35,gpio34,1.923570937,1.944362932,62197.438330642,546.456987046,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.825000000,1.825000000,1825000,7580,2382,2274,1.919560440,1.832527473,gpio35,gpio34,1.923479893,1.944338130,-106323.497357103,-293.623619817,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.826000000,1.826000000,1826000,7581,2306,2137,1.858315018,1.722124542,gpio35,gpio34,1.923278538,1.944252106,-235149.280788069,-1018.382216544,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.827000000,1.827000000,1827000,7582,2233,2008,1.799487179,1.618168498,gpio35,gpio34,1.922973428,1.944107342,-356317.356279206,-1713.795572293,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.828000000,1.828000000,1828000,7583,2197,1953,1.770476190,1.573846154,gpio35,gpio34,1.922624301,1.943933710,-407722.103748166,-2055.527565307,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.829000000,1.829000000,1829000,7584,2175,1913,1.752747253,1.541611722,gpio35,gpio34,1.922243288,1.943742524,-444958.792426411,-2263.355575210,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.830000000,1.830000000,1830000,7585,2184,1946,1.760000000,1.568205128,gpio35,gpio34,1.921889250,1.943558781,-413457.194738841,-2175.230772489,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.831000000,1.831000000,1831000,7586,2243,2094,1.807545788,1.687472527,gpio35,gpio34,1.921654833,1.943422768,-273759.417650731,-1610.186054867,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.832000000,1.832000000,1832000,7587,2319,2258,1.868791209,1.819633700,gpio35,gpio34,1.921552812,1.943348137,-119143.574026912,-883.523648465,310941.955119908,1587.263386349,253058.728219340,1290.530133678,310384.788890139,1584.837040594,252605.280959520,1288.557384645,-75.099935,-80.846614,-5.746679,1,58.830451,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,356,0,0,0,0,1003
1.833000000,1.833000000,1833000,7588,2411,2431,1.942930403,1.959047619,gpio35,gpio34,1.921590307,1.943347719,43787.646179231,-4.945331765,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,1,0,0,0,1003
1.834000000,1.834000000,1834000,7589,2497,2604,2.012234432,2.098461538,gpio35,gpio34,1.921767178,1.943416606,206555.935165168,815.513441855,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.835000000,1.835000000,1835000,7590,2568,2726,2.069450549,2.196776557,gpio35,gpio34,1.922042188,1.943542640,321164.832115079,1492.049344790,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.836000000,1.836000000,1836000,7591,2614,2795,2.106520147,2.252380952,gpio35,gpio34,1.922372526,1.943705617,385780.275881901,1929.404691972,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.837000000,1.837000000,1837000,7592,2652,2857,2.137142857,2.302344322,gpio35,gpio34,1.922752498,1.943899055,443743.332318106,2290.001397453,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.838000000,1.838000000,1838000,7593,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.923124837,1.944091492,434829.596559840,2278.171235262,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.839000000,1.839000000,1839000,7594,2601,2725,2.096043956,2.195970696,gpio35,gpio34,1.923397683,1.944243445,318638.203808654,1798.885024324,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.840000000,1.840000000,1840000,7595,2527,2585,2.036410256,2.083150183,gpio35,gpio34,1.923557436,1.944335612,186564.127867873,1091.114240541,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.841000000,1.841000000,1841000,7596,2440,2396,1.966300366,1.930842491,gpio35,gpio34,1.923564721,1.944357577,8507.722795092,260.029137218,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.842000000,1.842000000,1842000,7597,2352,2220,1.895384615,1.789010989,gpio35,gpio34,1.923430167,1.944308604,-157136.192368469,-579.765041795,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.843000000,1.843000000,1843000,7598,2279,2090,1.836556777,1.684249084,gpio35,gpio34,1.923190986,1.944200852,-279323.391217575,-1275.617014718,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.844000000,1.844000000,1844000,7599,2217,1974,1.786593407,1.590769231,gpio35,gpio34,1.922858564,1.944043244,-388212.859094135,-1865.831366934,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.845000000,1.845000000,1845000,7600,2190,1933,1.764835165,1.557728938,gpio35,gpio34,1.922493434,1.943864036,-426410.167286583,-2121.549877007,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.846000000,1.846000000,1846000,7601,2175,1917,1.752747253,1.544835165,gpio35,gpio34,1.922115776,1.943672919,-441041.521432093,-2262.530739040,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.847000000,1.847000000,1847000,7602,2210,2010,1.780952381,1.619780220,gpio35,gpio34,1.921813441,1.943510199,-353077.224842529,-1926.362580510,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.848000000,1.848000000,1848000,7603,2266,2136,1.826080586,1.721318681,gpio35,gpio34,1.921612946,1.943392769,-234144.253654411,-1390.187213463,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
1.849000000,1.849000000,1849000,7604,2348,2315,1.892161172,1.865567766,gpio35,gpio34,1.921556901,1.943341538,-65451.371151342,-606.503841138,319832.405433450,1636.482876509,260294.181694168,1330.548214964,318705.408727050,1631.325991991,259376.980433506,1326.355391690,-77.719821,-83.637321,-5.917500,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,357,0,0,0,0,1003
