host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.850000000,1.850000000,1850000,7605,2438,2494,1.964688645,2.009816850,gpio35,gpio34,1.921645161,1.943362885,103072.818469224,252.717134168,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,1,0,0,0,1003
1.851000000,1.851000000,1851000,7606,2516,2635,2.027545788,2.123443223,gpio35,gpio34,1.921846959,1.943447068,235666.293657278,996.596958969,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.852000000,1.852000000,1852000,7607,2590,2766,2.087179487,2.229010989,gpio35,gpio34,1.922154123,1.943590800,358716.072674645,1701.572260769,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.853000000,1.853000000,1853000,7608,2629,2821,2.118608059,2.273333333,gpio35,gpio34,1.922505302,1.943765817,410118.421427209,2071.936959476,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.854000000,1.854000000,1854000,7609,2650,2859,2.135531136,2.303956044,gpio35,gpio34,1.922886753,1.943957583,445470.493248675,2270.208399192,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.855000000,1.855000000,1855000,7610,2644,2832,2.130695971,2.282197802,gpio35,gpio34,1.923246064,1.944144321,419615.045477581,2210.697226028,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.856000000,1.856000000,1856000,7611,2576,2683,2.075897436,2.162124542,gpio35,gpio34,1.923484942,1.944276074,278970.000269183,1559.755594807,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.857000000,1.857000000,1857000,7612,2497,2497,2.012234432,2.012234432,gpio35,gpio34,1.923573692,1.944344033,103644.520132650,804.523136483,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.858000000,1.858000000,1858000,7613,2414,2331,1.945347985,1.878461538,gpio35,gpio34,1.923528580,1.944345036,-52683.429132750,11.885267441,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.859000000,1.859000000,1859000,7614,2323,2163,1.872014652,1.743076923,gpio35,gpio34,1.923348128,1.944272706,-210737.270987985,-856.281250085,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.860000000,1.860000000,1860000,7615,2258,2048,1.819633700,1.650402930,gpio35,gpio34,1.923075183,1.944148067,-318754.214715224,-1475.535420448,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.861000000,1.861000000,1861000,7616,2214,1977,1.784175824,1.593186813,gpio35,gpio34,1.922745294,1.943988095,-385254.289638545,-1893.826959965,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.862000000,1.862000000,1862000,7617,2180,1922,1.756776557,1.548864469,gpio35,gpio34,1.922371413,1.943800883,-436630.100174146,-2216.298600003,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.863000000,1.863000000,1863000,7618,2177,1926,1.754358974,1.552087912,gpio35,gpio34,1.922001130,1.943611441,-432429.028995773,-2242.702783785,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.864000000,1.864000000,1864000,7619,2225,2045,1.793040293,1.647985348,gpio35,gpio34,1.921727114,1.943460870,-320004.477890350,-1782.532362887,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.865000000,1.865000000,1865000,7620,2290,2190,1.845421245,1.764835165,gpio35,gpio34,1.921570222,1.943362831,-183223.484327738,-1160.639378911,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.866000000,1.866000000,1866000,7621,2378,2370,1.916336996,1.909890110,gpio35,gpio34,1.921558542,1.943335805,-13640.412324445,-319.944589656,309884.848106149,1583.336314950,252198.406374414,1287.337214330,309406.348323559,1581.500258591,251808.981453005,1285.844402187,-81.977326,-87.775955,-5.798629,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,358,0,0,0,0,1003
1.867000000,1.867000000,1867000,7622,2467,2550,1.988058608,2.054945055,gpio35,gpio34,1.921691929,1.943380528,155773.076606844,529.449665603,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,1,0,0,0,1003
1.868000000,1.868000000,1868000,7623,2541,2684,2.047692308,2.162930403,gpio35,gpio34,1.921933167,1.943484839,281726.079649911,1234.892114697,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.869000000,1.869000000,1869000,7624,2611,2800,2.104102564,2.256410256,gpio35,gpio34,1.922267644,1.943645457,390613.144838038,1901.468478165,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.870000000,1.870000000,1870000,7625,2644,2848,2.130695971,2.295091575,gpio35,gpio34,1.922640468,1.943832508,435395.824631591,2214.392315891,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.871000000,1.871000000,1871000,7626,2653,2856,2.137948718,2.301538462,gpio35,gpio34,1.923019366,1.944026624,442489.310963357,2298.039370721,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.872000000,1.872000000,1872000,7627,2618,2769,2.109743590,2.231428571,gpio35,gpio34,1.923327775,1.944192341,360170.228201561,1961.835703559,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.873000000,1.873000000,1873000,7628,2553,2627,2.057362637,2.116996337,gpio35,gpio34,1.923521444,1.944305511,226172.399697288,1339.763416242,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.874000000,1.874000000,1874000,7629,2471,2452,1.991282051,1.975970696,gpio35,gpio34,1.923573893,1.944352488,61251.930126374,556.130467715,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.875000000,1.875000000,1875000,7630,2381,2276,1.918754579,1.834139194,gpio35,gpio34,1.923484458,1.944326890,-104444.729244518,-303.040134217,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.876000000,1.876000000,1876000,7631,2303,2141,1.855897436,1.725347985,gpio35,gpio34,1.923286322,1.944238460,-231390.170904497,-1046.869636018,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.877000000,1.877000000,1877000,7632,2236,2007,1.801904762,1.617362637,gpio35,gpio34,1.922980398,1.944096127,-357267.556853267,-1685.013539583,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.878000000,1.878000000,1878000,7633,2199,1954,1.772087912,1.574652015,gpio35,gpio34,1.922632070,1.943924118,-406789.133582553,-2036.314475423,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.879000000,1.879000000,1879000,7634,2177,1917,1.754358974,1.544835165,gpio35,gpio34,1.922254273,1.943734553,-441203.424422313,-2244.161698417,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.880000000,1.880000000,1880000,7635,2186,1944,1.761611722,1.566593407,gpio35,gpio34,1.921898612,1.943552430,-415352.243720046,-2156.056089572,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.881000000,1.881000000,1881000,7636,2245,2089,1.809157509,1.683443223,gpio35,gpio34,1.921660157,1.943418035,-278475.902391604,-1591.030546634,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.882000000,1.882000000,1882000,7637,2322,2262,1.871208791,1.822857143,gpio35,gpio34,1.921561354,1.943345826,-115385.349857096,-854.847134946,310325.775901289,1579.876672937,252557.253500823,1284.524340104,309667.345672827,1577.553320420,252021.392985727,1282.635330088,-74.549242,-80.841487,-6.292244,1,58.826990,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,359,0,0,0,0,1003
1.883000000,1.883000000,1883000,7638,2408,2430,1.940512821,1.958241758,gpio35,gpio34,1.921598034,1.943342993,42836.560777128,-33.538459523,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,1,0,0,0,1003
1.884000000,1.884000000,1884000,7639,2495,2606,2.010622711,2.100073260,gpio35,gpio34,1.921776509,1.943410273,208429.131657116,796.489068018,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.885000000,1.885000000,1885000,7640,2571,2728,2.071868132,2.198388278,gpio35,gpio34,1.922053121,1.943538731,323036.155410536,1520.744799298,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.886000000,1.886000000,1886000,7641,2615,2795,2.107326007,2.252380952,gpio35,gpio34,1.922383449,1.943702518,385767.507314962,1938.991129436,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.887000000,1.887000000,1887000,7642,2650,2856,2.135531136,2.301538462,gpio35,gpio34,1.922762604,1.943894347,442789.466250185,2270.957766098,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.888000000,1.888000000,1888000,7643,2652,2844,2.137142857,2.291868132,gpio35,gpio34,1.923131709,1.944087595,431053.353549337,2287.767129920,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.889000000,1.889000000,1889000,7644,2600,2738,2.095238095,2.206446886,gpio35,gpio34,1.923415025,1.944238746,330864.611623509,1789.391001500,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.890000000,1.890000000,1890000,7645,2532,2586,2.040439560,2.083956044,gpio35,gpio34,1.923575566,1.944334947,187484.986040315,1138.870676504,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.891000000,1.891000000,1891000,7646,2444,2398,1.969523810,1.932454212,gpio35,gpio34,1.923584444,1.944360135,10368.770378911,298.197655951,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.892000000,1.892000000,1892000,7647,2352,2222,1.895384615,1.790622711,gpio35,gpio34,1.923451483,1.944311160,-155277.005832233,-579.795334757,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.893000000,1.893000000,1893000,7648,2278,2092,1.835750916,1.685860806,gpio35,gpio34,1.923213892,1.944202600,-277466.063867876,-1285.187438181,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.894000000,1.894000000,1894000,7649,2217,1974,1.786593407,1.590769231,gpio35,gpio34,1.922881447,1.944044990,-388239.609610885,-1865.852059180,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.895000000,1.895000000,1895000,7650,2188,1933,1.763223443,1.557728938,gpio35,gpio34,1.922516295,1.943864169,-426436.891052816,-2140.650870148,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.896000000,1.896000000,1896000,7651,2176,1917,1.753553114,1.544835165,gpio35,gpio34,1.922138614,1.943673858,-441068.218474560,-2252.992148806,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.897000000,1.897000000,1897000,7652,2210,2009,1.780952381,1.618974359,gpio35,gpio34,1.921835449,1.943511136,-354045.005457503,-1926.373689660,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.898000000,1.898000000,1898000,7653,2267,2137,1.826886447,1.722124542,gpio35,gpio34,1.921635738,1.943394512,-233228.845949671,-1380.658150710,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
1.899000000,1.899000000,1899000,7654,2349,2312,1.892967033,1.863150183,gpio35,gpio34,1.921577253,1.943344084,-68301.319932505,-596.984307448,320333.449276357,1633.229557787,260701.953998872,1327.903092622,319138.506676964,1628.237563781,259729.455275176,1323.844334166,-77.709587,-83.293054,-5.583467,1,62.496094,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,360,0,0,0,0,1003
