host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.900000000,1.900000000,1900000,7655,2438,2490,1.964688645,2.006593407,gpio35,gpio34,1.921662269,1.943365429,99284.609367292,252.686987530,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,1,0,0,0,1003
1.901000000,1.901000000,1901000,7656,2518,2635,2.029157509,2.123443223,gpio35,gpio34,1.921864050,1.943451221,235646.313842647,1015.647164066,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.902000000,1.902000000,1902000,7657,2588,2768,2.085567766,2.230622711,gpio35,gpio34,1.922172809,1.943593337,360578.333378929,1682.442772485,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.903000000,1.903000000,1903000,7658,2630,2827,2.119413919,2.278168498,gpio35,gpio34,1.922528804,1.943769158,415743.260948988,2081.447083062,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.904000000,1.904000000,1904000,7659,2654,2862,2.138754579,2.306373626,gpio35,gpio34,1.922912649,1.943964143,448266.377122282,2308.329495036,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.905000000,1.905000000,1905000,7660,2645,2831,2.131501832,2.281391941,gpio35,gpio34,1.923271128,1.944151681,418643.692389116,2220.159718395,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.906000000,1.906000000,1906000,7661,2575,2683,2.075091575,2.162124542,gpio35,gpio34,1.923509982,1.944282621,278940.728803356,1550.128303093,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.907000000,1.907000000,1907000,7662,2498,2498,2.013040293,2.013040293,gpio35,gpio34,1.923599512,1.944351379,104556.388207839,813.985793649,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.908000000,1.908000000,1908000,7663,2413,2328,1.944542125,1.876043956,gpio35,gpio34,1.923551957,1.944351569,-55536.914003836,2.258140361,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.909000000,1.909000000,1909000,7664,2323,2165,1.872014652,1.744688645,gpio35,gpio34,1.923373093,1.944279232,-208882.351026451,-856.358589243,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.910000000,1.910000000,1910000,7665,2253,2047,1.815604396,1.649597070,gpio35,gpio34,1.923099317,1.944150558,-319724.480482301,-1523.313486237,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.911000000,1.911000000,1911000,7666,2213,1977,1.783369963,1.593186813,gpio35,gpio34,1.922769405,1.943989777,-385282.474870305,-1903.396604512,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.912000000,1.912000000,1912000,7667,2181,1920,1.757582418,1.547252747,gpio35,gpio34,1.922393888,1.943803370,-438540.477759774,-2206.778353317,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.913000000,1.913000000,1913000,7668,2177,1929,1.754358974,1.554505495,gpio35,gpio34,1.922026000,1.943613925,-429631.944856066,-2242.732218140,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.914000000,1.914000000,1914000,7669,2225,2042,1.793040293,1.645567766,gpio35,gpio34,1.921749542,1.943463352,-322856.852452082,-1782.561767808,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.915000000,1.915000000,1915000,7670,2291,2179,1.846227106,1.755970696,gpio35,gpio34,1.921583763,1.943366115,-193601.888671306,-1151.128593633,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.916000000,1.916000000,1916000,7671,2378,2375,1.916336996,1.913919414,gpio35,gpio34,1.921576098,1.943339086,-8950.673950873,-319.983475958,310376.641659502,1586.487479491,252598.650372077,1289.899279852,309917.232093570,1584.615602883,252224.761938649,1288.377343928,-82.187216,-87.983313,-5.796097,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,361,0,0,0,0,1003
1.917000000,1.917000000,1917000,7672,2468,2549,1.988864469,2.054139194,gpio35,gpio34,1.921708661,1.943384612,154811.463624744,538.950978982,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,1,0,0,0,1003
1.918000000,1.918000000,1918000,7673,2539,2682,2.046080586,2.161318681,gpio35,gpio34,1.921948271,1.943487308,279824.318011243,1215.763444381,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.919000000,1.919000000,1919000,7674,2609,2800,2.102490842,2.256410256,gpio35,gpio34,1.922282733,1.943646311,390595.505500109,1882.358936519,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.920000000,1.920000000,1920000,7675,2641,2843,2.128278388,2.291062271,gpio35,gpio34,1.922651513,1.943830943,430672.651585251,2185.761722992,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.921000000,1.921000000,1921000,7676,2655,2859,2.139560440,2.303956044,gpio35,gpio34,1.923032817,1.944026673,445299.743246462,2317.138212386,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.922000000,1.922000000,1922000,7677,2619,2768,2.110549451,2.230622711,gpio35,gpio34,1.923340407,1.944193196,359213.408974184,1971.375285588,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.923000000,1.923000000,1923000,7678,2556,2646,2.059780220,2.132307692,gpio35,gpio34,1.923549375,1.944308783,244038.742680133,1368.373780277,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.924000000,1.924000000,1924000,7679,2470,2450,1.990476190,1.974358974,gpio35,gpio34,1.923600184,1.944354950,59337.091105691,546.551578209,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.925000000,1.925000000,1925000,7680,2380,2273,1.917948718,1.831721612,gpio35,gpio34,1.923508306,1.944328544,-107298.763695730,-312.609444833,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.926000000,1.926000000,1926000,7681,2301,2137,1.854285714,1.722124542,gpio35,gpio34,1.923306922,1.944238501,-235182.461590808,-1065.969538118,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.927000000,1.927000000,1927000,7682,2236,2008,1.801904762,1.618168498,gpio35,gpio34,1.923001784,1.944096167,-356350.503901142,-1685.014020192,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.928000000,1.928000000,1928000,7683,2198,1951,1.771282051,1.572234432,gpio35,gpio34,1.922651016,1.943923353,-409637.438761580,-2045.855116346,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.929000000,1.929000000,1929000,7684,2176,1915,1.753553114,1.543223443,gpio35,gpio34,1.922271589,1.943732983,-443107.771026611,-2253.692798698,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.930000000,1.930000000,1930000,7685,2185,1943,1.760805861,1.565787546,gpio35,gpio34,1.921915105,1.943550056,-416313.575708190,-2165.577658753,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.931000000,1.931000000,1931000,7686,2245,2087,1.809157509,1.681831502,gpio35,gpio34,1.921675021,1.943415663,-280377.383317310,-1591.002433452,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.932000000,1.932000000,1932000,7687,2322,2263,1.871208791,1.823663004,gpio35,gpio34,1.921577009,1.943343456,-114461.598493227,-854.819049877,311474.037527065,1586.021280658,253491.761121610,1289.520235235,310836.350541691,1583.570174124,252972.782402709,1287.527354362,-74.642522,-80.672828,-6.030306,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,362,0,0,0,0,1003
1.933000000,1.933000000,1933000,7688,2405,2433,1.938095238,1.960659341,gpio35,gpio34,1.921616091,1.943338208,45641.608928733,-62.130884921,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,1,0,0,0,1003
1.934000000,1.934000000,1934000,7689,2495,2608,2.010622711,2.101684982,gpio35,gpio34,1.921796160,1.943405493,210290.264491020,796.545717427,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.935000000,1.935000000,1935000,7690,2569,2726,2.070256410,2.196776557,gpio35,gpio34,1.922071141,1.943532343,321130.986033406,1501.721070469,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.936000000,1.936000000,1936000,7691,2616,2797,2.108131868,2.253992674,gpio35,gpio34,1.922403062,1.943696943,387628.684185409,1948.606906719,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.937000000,1.937000000,1937000,7692,2650,2857,2.135531136,2.302344322,gpio35,gpio34,1.922783003,1.943888777,443707.671674211,2271.023766810,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.938000000,1.938000000,1938000,7693,2651,2850,2.136336996,2.296703297,gpio35,gpio34,1.923156924,1.944081225,436676.192115689,2278.292903837,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.939000000,1.939000000,1939000,7694,2599,2722,2.094432234,2.193553114,gpio35,gpio34,1.923427320,1.944231576,315777.401421198,1779.926249643,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.940000000,1.940000000,1940000,7695,2530,2587,2.038827839,2.084761905,gpio35,gpio34,1.923588654,1.944326173,188411.737630553,1119.875228604,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.941000000,1.941000000,1941000,7696,2442,2394,1.967912088,1.929230769,gpio35,gpio34,1.923594297,1.944349759,6589.043869810,279.221203500,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.942000000,1.942000000,1942000,7697,2352,2218,1.895384615,1.787399267,gpio35,gpio34,1.923458101,1.944300793,-159052.952614826,-579.672489168,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.943000000,1.943000000,1943000,7698,2280,2088,1.837362637,1.682637363,gpio35,gpio34,1.923217281,1.944193855,-281238.234703685,-1265.984393850,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.944000000,1.944000000,1944000,7699,2217,1974,1.786593407,1.590769231,gpio35,gpio34,1.922884833,1.944036255,-388243.567197659,-1865.748539481,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.945000000,1.945000000,1945000,7700,2190,1934,1.764835165,1.558534799,gpio35,gpio34,1.922520483,1.943857054,-425499.734412454,-2121.467132381,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.946000000,1.946000000,1946000,7701,2174,1916,1.751941392,1.544029304,gpio35,gpio34,1.922141991,1.943665138,-442014.219529938,-2271.988237953,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.947000000,1.947000000,1947000,7702,2207,2012,1.778534799,1.621391941,gpio35,gpio34,1.921841241,1.943500008,-351225.619433627,-1954.890943512,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.948000000,1.948000000,1948000,7703,2267,2135,1.826886447,1.720512821,gpio35,gpio34,1.921639913,1.943383394,-235117.830659567,-1380.526404925,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
1.949000000,1.949000000,1949000,7704,2349,2316,1.892967033,1.866373626,gpio35,gpio34,1.921584647,1.943332978,-64541.754040393,-596.852693409,321490.737158295,1635.651000614,261643.807598119,1329.871855313,320345.903098453,1630.803545546,260712.089486634,1325.930614753,-77.903741,-83.367445,-5.463704,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,363,0,0,0,0,1003
