host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.950000000,1.950000000,1950000,7705,2438,2491,1.964688645,2.007399267,gpio35,gpio34,1.921670461,1.943354333,100217.084884863,252.818469955,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,1,0,0,0,1003
1.951000000,1.951000000,1951000,7706,2517,2634,2.028351648,2.122637363,gpio35,gpio34,1.921871428,1.943439331,234695.636345600,1006.238354214,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.952000000,1.952000000,1952000,7707,2590,2771,2.087179487,2.233040293,gpio35,gpio34,1.922182597,1.943583071,363393.047637578,1701.663853825,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.953000000,1.953000000,1953000,7708,2630,2827,2.119413919,2.278168498,gpio35,gpio34,1.922538583,1.943758902,415731.829684730,2081.568621733,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.954000000,1.954000000,1954000,7709,2653,2864,2.137948718,2.307985348,gpio35,gpio34,1.922924030,1.943953092,450137.177828387,2298.910751374,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.955000000,1.955000000,1955000,7710,2645,2832,2.131501832,2.282197802,gpio35,gpio34,1.923283304,1.944140640,419571.512024965,2220.290554271,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.956000000,1.956000000,1956000,7711,2576,2684,2.075897436,2.162930403,gpio35,gpio34,1.923522951,1.944272397,279867.620619569,1559.799168927,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.957000000,1.957000000,1957000,7712,2498,2502,2.013040293,2.016263736,gpio35,gpio34,1.923615691,1.944341165,108305.683940885,814.106827823,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.958000000,1.958000000,1958000,7713,2413,2333,1.944542125,1.880073260,gpio35,gpio34,1.923572149,1.944341366,-50850.257296973,2.379053501,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.959000000,1.959000000,1959000,7714,2324,2169,1.872820513,1.747912088,gpio35,gpio34,1.923396489,1.944269845,-205141.491245844,-846.697636222,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.960000000,1.960000000,1960000,7715,2258,2049,1.819633700,1.651208791,gpio35,gpio34,1.923124301,1.944145209,-317869.582100575,-1475.501550993,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.961000000,1.961000000,1961000,7716,2215,1979,1.784981685,1.594798535,gpio35,gpio34,1.922795975,1.943986045,-383429.431386960,-1884.252963586,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.962000000,1.962000000,1962000,7717,2178,1920,1.755164835,1.547252747,gpio35,gpio34,1.922420432,1.943797224,-438571.507859012,-2235.354660002,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.963000000,1.963000000,1963000,7718,2178,1927,1.755164835,1.552893773,gpio35,gpio34,1.922050906,1.943608592,-431545.164464304,-2233.119305342,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.964000000,1.964000000,1964000,7719,2225,2046,1.793040293,1.648791209,gpio35,gpio34,1.921777646,1.943458024,-319121.497223413,-1782.498628716,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.965000000,1.965000000,1965000,7720,2292,2186,1.847032967,1.761611722,gpio35,gpio34,1.921617480,1.943361599,-187046.937989217,-1141.525356887,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.966000000,1.966000000,1966000,7721,2379,2374,1.917142857,1.913113553,gpio35,gpio34,1.921608976,1.943335380,-9931.160375864,-310.389842448,310300.095283398,1584.946888660,252536.353444088,1288.646697005,309808.984864788,1582.977092393,252136.665412601,1287.045147154,-81.804272,-88.075253,-6.270981,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,364,0,0,0,0,1003
1.967000000,1.967000000,1967000,7722,2469,2547,1.989670330,2.052527473,gpio35,gpio34,1.921739895,1.943381715,152890.847416627,548.535018859,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,1,0,0,0,1003
1.968000000,1.968000000,1968000,7723,2542,2683,2.048498168,2.162124542,gpio35,gpio34,1.921980279,1.943486831,280728.953227984,1244.418221805,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.969000000,1.969000000,1969000,7724,2610,2800,2.103296703,2.256410256,gpio35,gpio34,1.922314709,1.943646641,390558.125812084,1891.904737578,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.970000000,1.970000000,1970000,7725,2640,2846,2.127472527,2.293479853,gpio35,gpio34,1.922685874,1.943830467,433458.640085562,2176.217656662,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.971000000,1.971000000,1971000,7726,2654,2863,2.138754579,2.307179487,gpio35,gpio34,1.923070368,1.944025391,449024.056027824,2307.603690122,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.972000000,1.972000000,1972000,7727,2619,2764,2.110549451,2.227399267,gpio35,gpio34,1.923374697,1.944191915,355405.115286365,1971.390458640,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.973000000,1.973000000,1973000,7728,2556,2642,2.059780220,2.129084249,gpio35,gpio34,1.923580406,1.944307503,240234.257286002,1368.388938157,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.974000000,1.974000000,1974000,7729,2471,2448,1.991282051,1.972747253,gpio35,gpio34,1.923629573,1.944354478,57418.630736054,556.106881725,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.975000000,1.975000000,1975000,7730,2382,2278,1.919560440,1.835750916,gpio35,gpio34,1.923541695,1.944329684,-102627.533718149,-293.523535827,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.976000000,1.976000000,1976000,7731,2303,2139,1.855897436,1.723736264,gpio35,gpio34,1.923341889,1.944241252,-233339.233651853,-1046.902715021,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.977000000,1.977000000,1977000,7732,2234,2003,1.800293040,1.614139194,gpio35,gpio34,1.923032686,1.944097303,-361096.891076975,-1704.126907095,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.978000000,1.978000000,1978000,7733,2197,1951,1.770476190,1.572234432,gpio35,gpio34,1.922681888,1.943923682,-409673.528202488,-2055.408729567,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.979000000,1.979000000,1979000,7734,2177,1914,1.754358974,1.542417582,gpio35,gpio34,1.922301624,1.943734118,-444084.934647628,-2244.156536719,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.980000000,1.980000000,1980000,7735,2185,1946,1.760805861,1.568205128,gpio35,gpio34,1.921947527,1.943551189,-413525.321087387,-2165.591093829,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.981000000,1.981000000,1981000,7736,2245,2083,1.809157509,1.678608059,gpio35,gpio34,1.921704188,1.943416796,-284179.688837976,-1591.015855093,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.982000000,1.982000000,1982000,7737,2321,2253,1.870402930,1.815604396,gpio35,gpio34,1.921598088,1.943343782,-123906.763325671,-864.372618890,311255.578501427,1583.373483757,253313.969214517,1287.367434561,310617.535376306,1580.915276438,252794.700652865,1285.368780369,-74.746901,-80.773857,-6.026956,1,58.823529,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,365,0,0,0,0,1003
1.983000000,1.983000000,1983000,7738,2410,2431,1.942124542,1.959047619,gpio35,gpio34,1.921635538,1.943342563,43734.771417519,-14.433935602,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,1,0,0,0,1003
1.984000000,1.984000000,1984000,7739,2495,2606,2.010622711,2.100073260,gpio35,gpio34,1.921813975,1.943409843,208385.333817318,796.494165828,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.985000000,1.985000000,1985000,7740,2563,2726,2.065421245,2.196776557,gpio35,gpio34,1.922088938,1.943531854,321110.180829477,1444.428605657,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.986000000,1.986000000,1986000,7741,2614,2796,2.106520147,2.253186813,gpio35,gpio34,1.922420036,1.943694842,386666.789517134,1929.532377548,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.987000000,1.987000000,1987000,7742,2648,2857,2.133919414,2.302344322,gpio35,gpio34,1.922799960,1.943885067,443687.849170155,2251.968312168,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.988000000,1.988000000,1988000,7743,2650,2848,2.135531136,2.295091575,gpio35,gpio34,1.923172252,1.944076713,434774.168895037,2268.796665444,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.989000000,1.989000000,1989000,7744,2602,2722,2.096849817,2.193553114,gpio35,gpio34,1.923442633,1.944229486,315759.500762866,1808.600150664,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.990000000,1.990000000,1990000,7745,2530,2587,2.038827839,2.084761905,gpio35,gpio34,1.923603952,1.944324085,188393.854872879,1119.899973342,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.991000000,1.991000000,1991000,7746,2441,2393,1.967106227,1.928424908,gpio35,gpio34,1.923608773,1.944346867,5630.068725345,269.705762699,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.992000000,1.992000000,1992000,7747,2352,2220,1.895384615,1.789010989,gpio35,gpio34,1.923474175,1.944297904,-157187.637975497,-579.638253734,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.993000000,1.993000000,1993000,7748,2280,2091,1.837362637,1.685054945,gpio35,gpio34,1.923235756,1.944190969,-278433.675109447,-1265.950192651,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.994000000,1.994000000,1994000,7749,2217,1976,1.786593407,1.592380952,gpio35,gpio34,1.922904901,1.944033372,-386382.922432565,-1865.714372484,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.995000000,1.995000000,1995000,7750,2188,1934,1.763223443,1.558534799,gpio35,gpio34,1.922540531,1.943852562,-425523.170831224,-2140.513321138,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.996000000,1.996000000,1996000,7751,2175,1919,1.752747253,1.546446886,gpio35,gpio34,1.922164437,1.943661456,-439214.301703640,-2262.394898140,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.997000000,1.997000000,1997000,7752,2209,1999,1.780146520,1.610915751,gpio35,gpio34,1.921853189,1.943497941,-363486.265837951,-1935.767036244,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.998000000,1.998000000,1998000,7753,2265,2131,1.825274725,1.717289377,gpio35,gpio34,1.921648625,1.943379718,-238896.223991539,-1399.582264741,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
1.999000000,1.999000000,1999000,7754,2350,2312,1.893772894,1.863150183,gpio35,gpio34,1.921590126,1.943330111,-68316.368979033,-587.269014983,322013.176176517,1636.941932161,262068.992271164,1330.921451792,320818.839194620,1631.897206006,261096.986426575,1326.819819274,-78.042516,-83.365851,-5.323335,1,62.503906,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,366,0,0,0,0,1003
2.000000000,2.000000000,2000000,7755,2439,2488,1.965494505,2.004981685,gpio35,gpio34,1.921673518,1.943352276,97387.354830712,262.392564702,310449.448279431,1579.863538932,252657.903716122,1284.513661454,310010.695121571,1577.846334954,252300.826408599,1282.873566595,-82.112296,-88.071735,-5.959439,1,58.820069,1,1,0.813845556,0.813053552,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256248.718750000,153749.231250000,230623.846875000,0.000000000,0.000000000,230623.846875000,0.000000000,0.000000000,0.000000000,0,0,0,1,0,0,1,0,1,27T,1,27T,0,1,367,1,0,0,0,1003
