host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.050000000,0.050000000,50000,7708,2449,2504,1.973553114,2.017875458,gpio35,gpio34,1.922491905,1.942458404,111501.957666898,368.482335529,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,1,0,0,0,1003
0.051000000,0.051000000,51000,7709,2529,2653,2.038021978,2.137948718,gpio35,gpio34,1.922707362,1.942553968,251613.951143332,1131.326716717,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.052000000,0.052000000,52000,7710,2602,2773,2.096849817,2.234652015,gpio35,gpio34,1.923019307,1.942708264,364294.011367304,1826.627127965,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.053000000,0.053000000,53000,7711,2630,2829,2.119413919,2.279780220,gpio35,gpio34,1.923376068,1.942884969,416631.165304324,2091.925003071,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.054000000,0.054000000,54000,7712,2652,2861,2.137142857,2.305567766,gpio35,gpio34,1.923758259,1.943079227,446329.647252383,2299.716615537,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.055000000,0.055000000,55000,7713,2642,2821,2.129084249,2.273333333,gpio35,gpio34,1.924107834,1.943265232,408239.426213426,2202.015290981,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.056000000,0.056000000,56000,7714,2563,2677,2.065421245,2.157289377,gpio35,gpio34,1.924341016,1.943387388,272313.177777074,1446.140572960,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.057000000,0.057000000,57000,7715,2489,2505,2.005787546,2.018681319,gpio35,gpio34,1.924435356,1.943449788,110172.131614966,738.722533628,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.058000000,0.058000000,58000,7716,2412,2329,1.943736264,1.876849817,gpio35,gpio34,1.924387771,1.943450075,-55571.162640152,3.391429953,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.059000000,0.059000000,59000,7717,2316,2168,1.866373626,1.747106227,gpio35,gpio34,1.924210489,1.943372998,-207032.254329124,-912.467397705,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.060000000,0.060000000,60000,7718,2247,2044,1.810769231,1.647179487,gpio35,gpio34,1.923933458,1.943240395,-323521.285389081,-1569.826025097,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.061000000,0.061000000,61000,7719,2214,1971,1.784175824,1.588351648,gpio35,gpio34,1.923597876,1.943081330,-391897.865893554,-1883.081505275,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.062000000,0.062000000,62000,7720,2180,1925,1.756776557,1.551282051,gpio35,gpio34,1.923225561,1.942895025,-434796.443128121,-2205.563890767,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.063000000,0.063000000,63000,7721,2178,1939,1.755164835,1.562564103,gpio35,gpio34,1.922864899,1.942707295,-421186.284697896,-2222.438648465,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.064000000,0.064000000,64000,7722,2232,2050,1.798681319,1.652014652,gpio35,gpio34,1.922594049,1.942563269,-316303.299801217,-1705.047526938,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.065000000,0.065000000,65000,7723,2300,2195,1.853479853,1.768864469,gpio35,gpio34,1.922440319,1.942474186,-179527.890206485,-1054.611545416,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.066000000,0.066000000,66000,7724,2382,2379,1.919560440,1.917142857,gpio35,gpio34,1.922435022,1.942451272,-6186.461914435,-271.263748759,308925.407229203,1585.571490640,252710.976822752,1289.990038462,308432.150027231,1581.462924591,252307.476474713,1286.647389261,-81.012372,-86.675379,-5.663008,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,0,0,1003
0.067000000,0.067000000,67000,7725,2473,2552,1.992893773,2.056556777,gpio35,gpio34,1.922569144,1.942501715,156629.554816604,597.162147248,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,1,0,0,0,1003
0.068000000,0.068000000,68000,7726,2549,2688,2.054139194,2.166153846,gpio35,gpio34,1.922812728,1.942613352,284462.155993585,1321.617205448,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.069000000,0.069000000,69000,7727,2613,2805,2.105714286,2.260439560,gpio35,gpio34,1.923150355,1.942776453,394286.076158328,1930.865879062,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.070000000,0.070000000,70000,7728,2639,2847,2.126666667,2.294285714,gpio35,gpio34,1.923521490,1.942960343,433417.876043460,2176.979193828,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.071000000,0.071000000,71000,7729,2652,2859,2.137142857,2.303956044,gpio35,gpio34,1.923901925,1.943154526,444277.625584928,2298.824304956,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.072000000,0.072000000,72000,7730,2611,2762,2.104102564,2.225787546,gpio35,gpio34,1.924203811,1.943315474,352546.911334459,1905.378888096,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.073000000,0.073000000,73000,7731,2546,2630,2.051721612,2.119413919,gpio35,gpio34,1.924399021,1.943423880,227969.522830498,1283.363057595,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.074000000,0.074000000,74000,7732,2471,2448,1.991282051,1.972747253,gpio35,gpio34,1.924447369,1.943471738,56461.847475409,566.567634984,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.075000000,0.075000000,75000,7733,2374,2273,1.913113553,1.831721612,gpio35,gpio34,1.924354643,1.943441380,-108286.639210776,-359.394529674,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.076000000,0.076000000,76000,7734,2291,2130,1.846227106,1.716483516,gpio35,gpio34,1.924146772,1.943344166,-242755.264296911,-1150.868481050,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.077000000,0.077000000,77000,7735,2214,2003,1.784175824,1.614139194,gpio35,gpio34,1.923836764,1.943184997,-362031.864201278,-1884.309993710,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.078000000,0.078000000,78000,7736,2197,1951,1.770476190,1.572234432,gpio35,gpio34,1.923485162,1.943012288,-410606.891146293,-2044.608417215,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.079000000,0.079000000,79000,7737,2174,1921,1.751941392,1.548058608,gpio35,gpio34,1.923109736,1.942821218,-438429.202798925,-2261.987507061,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.080000000,0.080000000,80000,7738,2183,1956,1.759194139,1.576263736,gpio35,gpio34,1.922762890,1.942637590,-405052.368628385,-2173.864072407,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.081000000,0.081000000,81000,7739,2252,2097,1.814798535,1.689890110,gpio35,gpio34,1.922530017,1.942509751,-271952.599103996,-1513.419113546,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.082000000,0.082000000,82000,7740,2322,2262,1.871208791,1.822857143,gpio35,gpio34,1.922430344,1.942438450,-116399.594514108,-844.094438849,310327.955978994,1583.790646993,253858.307072407,1288.541178805,309910.912500652,1581.410623112,253517.152015805,1286.604837798,-73.744732,-78.515012,-4.770280,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,0,0,1003
0.083000000,0.083000000,83000,7741,2412,2439,1.943736264,1.965494505,gpio35,gpio34,1.922473408,1.942439748,50291.024488701,15.364127054,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,1,0,0,0,1003
0.084000000,0.084000000,84000,7742,2494,2609,2.009816850,2.102490842,gpio35,gpio34,1.922653426,1.942507125,210227.271878959,797.641948038,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.085000000,0.085000000,85000,7743,2570,2735,2.071062271,2.204029304,gpio35,gpio34,1.922934801,1.942635680,328595.302490950,1521.896526438,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.086000000,0.086000000,86000,7744,2613,2804,2.105714286,2.259633700,gpio35,gpio34,1.923271500,1.942798759,393202.419839151,1930.601544055,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.087000000,0.087000000,87000,7745,2646,2853,2.132307692,2.299120879,gpio35,gpio34,1.923647350,1.942988268,438922.984374150,2243.496248714,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.088000000,0.088000000,88000,7746,2647,2845,2.133113553,2.292673993,gpio35,gpio34,1.924016376,1.943178393,430955.283111435,2250.792913260,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.089000000,0.089000000,89000,7747,2590,2719,2.087179487,2.191135531,gpio35,gpio34,1.924283495,1.943322394,311946.069944452,1704.752955086,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.090000000,0.090000000,90000,7748,2519,2573,2.029963370,2.073479853,gpio35,gpio34,1.924432692,1.943409035,174233.920294785,1025.696785754,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.091000000,0.091000000,91000,7749,2435,2388,1.962271062,1.924395604,gpio35,gpio34,1.924432655,1.943427897,-43.311312146,223.297582268,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.092000000,0.092000000,92000,7750,2345,2218,1.889743590,1.787399267,gpio35,gpio34,1.924295621,1.943374213,-160029.806415581,-635.540186778,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.093000000,0.093000000,93000,7751,2267,2084,1.826886447,1.679413919,gpio35,gpio34,1.924050740,1.943257725,-285976.812771377,-1379.037188527,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.094000000,0.094000000,94000,7752,2210,1970,1.780952381,1.587545788,gpio35,gpio34,1.923714235,1.943095420,-392975.926424965,-1921.447316599,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.095000000,0.095000000,95000,7753,2186,1932,1.761611722,1.556923077,gpio35,gpio34,1.923347444,1.942913936,-428344.647320660,-2148.489728339,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.096000000,0.096000000,96000,7754,2171,1924,1.749523810,1.550476190,gpio35,gpio34,1.922974572,1.942720546,-435445.080951680,-2289.443650522,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.097000000,0.097000000,97000,7755,2209,2010,1.780146520,1.619780220,gpio35,gpio34,1.922671378,1.942557972,-354075.269378562,-1924.628096697,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.098000000,0.098000000,98000,7756,2269,2140,1.828498168,1.724542125,gpio35,gpio34,1.922473249,1.942443912,-231378.547086142,-1350.293820958,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
0.099000000,0.099000000,99000,7757,2349,2322,1.892967033,1.871208791,gpio35,gpio34,1.922421984,1.942394435,-59867.462706798,-585.730663614,320127.899332615,1648.555302741,261874.977762960,1341.232439498,319073.339049126,1643.144660430,261012.313336135,1336.830446447,-77.087624,-81.611067,-4.523443,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,0,0,1003
