host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.150000000,0.150000000,150000,7808,2438,2497,1.964688645,2.012234432,gpio35,gpio34,1.922475143,1.942357724,104927.276792707,264.628611464,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,1,0,0,0,1003
0.151000000,0.151000000,151000,7809,2523,2643,2.033186813,2.129890110,gpio35,gpio34,1.922682558,1.942448553,242222.553095638,1075.277650346,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.152000000,0.152000000,152000,7810,2596,2771,2.092014652,2.233040293,gpio35,gpio34,1.922992916,1.942598119,362440.782995998,1770.634110661,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.153000000,0.153000000,153000,7811,2628,2828,2.117802198,2.278974359,gpio35,gpio34,1.923348897,1.942773323,415720.887446182,2074.148621960,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.154000000,0.154000000,154000,7812,2650,2858,2.135531136,2.303150183,gpio35,gpio34,1.923728699,1.942966081,443538.085102514,2281.958010807,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.155000000,0.155000000,155000,7813,2641,2825,2.128278388,2.276556777,gpio35,gpio34,1.924081527,1.943151394,412038.336619255,2193.814605650,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.156000000,0.156000000,156000,7814,2561,2674,2.063809524,2.154871795,gpio35,gpio34,1.924312317,1.943272052,269520.608278949,1428.407927521,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.157000000,0.157000000,157000,7815,2494,2502,2.009816850,2.016263736,gpio35,gpio34,1.924404269,1.943338597,107382.354686338,787.788746392,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.158000000,0.158000000,158000,7816,2410,2331,1.942124542,1.878461538,gpio35,gpio34,1.924358326,1.943337382,-53652.663367887,-14.372549054,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.159000000,0.159000000,159000,7817,2316,2167,1.866373626,1.746300366,gpio35,gpio34,1.924180268,1.943260419,-207938.965410510,-911.133291145,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.160000000,0.160000000,160000,7818,2245,2044,1.809157509,1.647179487,gpio35,gpio34,1.923903267,1.943126316,-323485.992474592,-1587.573574231,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.161000000,0.161000000,161000,7819,2213,1970,1.783369963,1.587545788,gpio35,gpio34,1.923566910,1.942966559,-392803.705556772,-1891.271146066,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.162000000,0.162000000,162000,7820,2178,1925,1.755164835,1.551282051,gpio35,gpio34,1.923194625,1.942778758,-434760.279666884,-2223.285502712,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.163000000,0.163000000,163000,7821,2176,1941,1.753553114,1.564175824,gpio35,gpio34,1.922835606,1.942589532,-419267.962830535,-2240.142538797,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.164000000,0.164000000,164000,7822,2230,2053,1.797069597,1.654432234,gpio35,gpio34,1.922567203,1.942444012,-313445.798970930,-1722.733713380,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.165000000,0.165000000,165000,7823,2296,2190,1.850256410,1.764835165,gpio35,gpio34,1.922409471,1.942351825,-184202.025155369,-1091.360367260,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.166000000,0.166000000,166000,7824,2372,2378,1.911501832,1.916336996,gpio35,gpio34,1.922403398,1.942320975,-7091.533589200,-365.216786545,309977.200027169,1568.346786956,253571.377356891,1275.976355510,309585.734427645,1566.014887055,253251.145832603,1274.079167234,-81.207226,-85.952394,-4.745168,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,0,0,1003
0.167000000,0.167000000,167000,7825,2471,2554,1.991282051,2.058168498,gpio35,gpio34,1.922539163,1.942369936,158548.680067891,579.624348852,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,1,0,0,0,1003
0.168000000,0.168000000,168000,7826,2548,2689,2.053333333,2.166959707,gpio35,gpio34,1.922783584,1.942480899,285438.264834828,1313.637105645,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.169000000,0.169000000,169000,7827,2612,2803,2.104908425,2.258827839,gpio35,gpio34,1.923119628,1.942643327,392437.917036353,1922.893759358,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.170000000,0.170000000,170000,7828,2639,2843,2.126666667,2.291062271,gpio35,gpio34,1.923487571,1.942827350,429689.370511021,2178.555207038,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.171000000,0.171000000,171000,7829,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923863204,1.943022471,438670.653988437,2309.938902947,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.172000000,0.172000000,172000,7830,2612,2757,2.104908425,2.221758242,gpio35,gpio34,1.924161099,1.943184357,347886.643994356,1916.482371488,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.173000000,0.173000000,173000,7831,2544,2630,2.050109890,2.119413919,gpio35,gpio34,1.924356352,1.943291283,228019.402181698,1265.834955122,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.174000000,0.174000000,174000,7832,2465,2448,1.986446886,1.972747253,gpio35,gpio34,1.924404743,1.943334438,56511.676947258,510.896417437,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.175000000,0.175000000,175000,7833,2372,2271,1.911501832,1.830109890,gpio35,gpio34,1.924310448,1.943302606,-110119.054137984,-376.849432826,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.176000000,0.176000000,176000,7834,2294,2131,1.848644689,1.717289377,gpio35,gpio34,1.924103427,1.943207948,-241762.554954813,-1120.605125329,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.177000000,0.177000000,177000,7835,2227,2004,1.794652015,1.614945055,gpio35,gpio34,1.923794268,1.943059392,-361040.147568522,-1758.675293405,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.178000000,0.178000000,178000,7836,2196,1947,1.769670330,1.569010989,gpio35,gpio34,1.923439485,1.942886003,-414321.652654133,-2052.661602727,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.179000000,0.179000000,179000,7837,2175,1921,1.752747253,1.548058608,gpio35,gpio34,1.923064104,1.942695864,-438375.860406087,-2250.952317799,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.180000000,0.180000000,180000,7838,2187,1954,1.762417582,1.574652015,gpio35,gpio34,1.922715692,1.942515586,-406881.274147525,-2134.219435953,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.181000000,0.181000000,181000,7839,2251,2093,1.813992674,1.686666667,gpio35,gpio34,1.922479643,1.942387063,-275661.870287202,-1521.514925698,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.182000000,0.182000000,182000,7840,2327,2264,1.875238095,1.824468864,gpio35,gpio34,1.922381632,1.942319914,-114458.572717376,-794.941190425,309328.386189097,1581.618107710,253040.626648279,1286.773643220,308856.024526089,1579.103979820,252654.219527081,1284.728197806,-73.971839,-79.479272,-5.507433,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,0,0,1003
0.183000000,0.183000000,183000,7841,2410,2438,1.942124542,1.964688645,gpio35,gpio34,1.922423939,1.942319719,49406.813409259,-2.312903329,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,1,0,0,0,1003
0.184000000,0.184000000,184000,7842,2498,2612,2.013040293,2.104908425,gpio35,gpio34,1.922606424,1.942390439,213108.334149766,837.223559451,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.185000000,0.185000000,185000,7843,2573,2727,2.073479853,2.197582418,gpio35,gpio34,1.922881400,1.942521529,321121.413566769,1551.898395445,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.186000000,0.186000000,186000,7844,2613,2802,2.105714286,2.258021978,gpio35,gpio34,1.923216540,1.942684721,391382.588512649,1931.952928811,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.187000000,0.187000000,187000,7845,2648,2858,2.133919414,2.303150183,gpio35,gpio34,1.923596474,1.942875956,443692.653872524,2263.926603674,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.188000000,0.188000000,188000,7846,2649,2846,2.134725275,2.293479853,gpio35,gpio34,1.923966357,1.943067805,431955.793801139,2271.202837864,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.189000000,0.189000000,189000,7847,2592,2719,2.088791209,2.191135531,gpio35,gpio34,1.924233527,1.943213529,312004.482838675,1725.142469766,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.190000000,0.190000000,190000,7848,2518,2579,2.029157509,2.078315018,gpio35,gpio34,1.924387608,1.943299473,179938.858484869,1017.445428537,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.191000000,0.191000000,191000,7849,2436,2389,1.963076923,1.925201465,gpio35,gpio34,1.924388422,1.943319250,950.435515785,234.134797996,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.192000000,0.192000000,192000,7850,2345,2216,1.889743590,1.785787546,gpio35,gpio34,1.924249821,1.943265674,-161860.345188856,-634.253969060,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.193000000,0.193000000,193000,7851,2269,2082,1.828498168,1.677802198,gpio35,gpio34,1.924003373,1.943150907,-287805.521005879,-1358.671935438,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.194000000,0.194000000,194000,7852,2210,1971,1.780952381,1.588351648,gpio35,gpio34,1.923667722,1.942988708,-391979.514096854,-1920.182750351,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.195000000,0.195000000,195000,7853,2187,1935,1.762417582,1.559340659,gpio35,gpio34,1.923303395,1.942808137,-425467.036835292,-2137.686265864,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.196000000,0.196000000,196000,7854,2174,1927,1.751941392,1.552893773,gpio35,gpio34,1.922932985,1.942617271,-432570.348076798,-2259.570669921,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.197000000,0.197000000,197000,7855,2216,2010,1.785787546,1.619780220,gpio35,gpio34,1.922629832,1.942460441,-354026.703090933,-1856.624345901,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.198000000,0.198000000,198000,7856,2275,2145,1.833333333,1.728571429,gpio35,gpio34,1.922435774,1.942351314,-226624.542940837,-1291.898234706,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
0.199000000,0.199000000,199000,7857,2354,2321,1.896996337,1.870402930,gpio35,gpio34,1.922383741,1.942305959,-60764.796274394,-536.933633742,319501.603565858,1632.675212986,261362.647565140,1328.312708211,318389.938329860,1627.840724240,260453.269439823,1324.379462464,-77.028491,-81.568634,-4.540143,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,0,0,1003
