host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.200000000,0.200000000,200000,7858,2444,2499,1.969523810,2.013846154,gpio35,gpio34,1.922475203,1.942333177,106811.285214968,322.217771356,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,1,0,0,0,1003
0.201000000,0.201000000,201000,7859,2525,2643,2.034798535,2.129890110,gpio35,gpio34,1.922682618,1.942425642,242222.482939891,1094.648577902,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.202000000,0.202000000,202000,7860,2595,2770,2.091208791,2.232234432,gpio35,gpio34,1.922992170,1.942574425,361499.615625615,1761.365184907,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.203000000,0.203000000,203000,7861,2627,2830,2.116996337,2.280586081,gpio35,gpio34,1.923349764,1.942748847,417603.953097547,2064.888965132,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.204000000,0.204000000,204000,7862,2651,2856,2.136336996,2.301538462,gpio35,gpio34,1.923727953,1.942942435,441654.878549057,2291.787935224,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.205000000,0.205000000,205000,7863,2642,2820,2.129084249,2.272527473,gpio35,gpio34,1.924076752,1.943128577,407333.721417974,2203.634700142,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.206000000,0.206000000,206000,7864,2567,2681,2.068644689,2.160512821,gpio35,gpio34,1.924313188,1.943254093,276113.865110381,1485.919005889,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.207000000,0.207000000,207000,7865,2494,2500,2.009816850,2.014652015,gpio35,gpio34,1.924403527,1.943320656,105499.142697805,788.001348917,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.208000000,0.208000000,208000,7866,2401,2329,1.934871795,1.876849817,gpio35,gpio34,1.924355973,1.943312207,-55533.992144432,-100.021606278,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.209000000,0.209000000,209000,7867,2317,2165,1.867179487,1.744688645,gpio35,gpio34,1.924176306,1.943236074,-209818.412858278,-901.295091371,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.210000000,0.210000000,210000,7868,2247,2040,1.810769231,1.643956044,gpio35,gpio34,1.923896086,1.943103607,-327245.755044498,-1568.205051863,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.211000000,0.211000000,211000,7869,2212,1974,1.782564103,1.590769231,gpio35,gpio34,1.923562959,1.942943068,-389030.930085767,-1900.542474603,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.212000000,0.212000000,212000,7870,2178,1922,1.755164835,1.548864469,gpio35,gpio34,1.923188261,1.942755290,-437578.957964898,-2223.007399125,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.213000000,0.213000000,213000,7871,2177,1933,1.754358974,1.557728938,gpio35,gpio34,1.922822801,1.942566893,-426789.308874214,-2230.324552520,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.214000000,0.214000000,214000,7872,2230,2047,1.797069597,1.649597070,gpio35,gpio34,1.922549575,1.942421396,-319077.429098981,-1722.465705884,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.215000000,0.215000000,215000,7873,2300,2191,1.853479853,1.765641026,gpio35,gpio34,1.922392667,1.942332455,-183240.342659743,-1052.931984594,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.216000000,0.216000000,216000,7874,2380,2377,1.917948718,1.915531136,gpio35,gpio34,1.922385805,1.942308071,-8013.007345655,-288.666189086,309509.492879729,1575.673907564,253188.777780001,1281.937557922,309062.265347714,1573.144013112,252822.931191042,1279.879285141,-81.092236,-86.154536,-5.062300,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,0,0,1003
0.217000000,0.217000000,217000,7875,2468,2552,1.988864469,2.056556777,gpio35,gpio34,1.922519976,1.942354627,156687.030500400,551.156626979,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,1,0,0,0,1003
0.218000000,0.218000000,218000,7876,2546,2690,2.051721612,2.167765568,gpio35,gpio34,1.922765222,1.942463994,286401.768771282,1294.738012287,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.219000000,0.219000000,219000,7877,2612,2802,2.104908425,2.258021978,gpio35,gpio34,1.923100479,1.942626439,391518.262899285,1923.093886682,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.220000000,0.220000000,220000,7878,2637,2846,2.125054945,2.293479853,gpio35,gpio34,1.923470858,1.942808867,432535.025167261,2159.674812646,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.221000000,0.221000000,221000,7879,2650,2849,2.135531136,2.295897436,gpio35,gpio34,1.923843285,1.943001589,434925.781996472,2281.537228156,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.222000000,0.222000000,222000,7880,2612,2755,2.104908425,2.220146520,gpio35,gpio34,1.924139588,1.943163496,346027.711443969,1916.729580754,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.223000000,0.223000000,223000,7881,2540,2629,2.046886447,2.118608059,gpio35,gpio34,1.924334056,1.943267219,227103.425848654,1227.921274002,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.224000000,0.224000000,224000,7882,2466,2449,1.987252747,1.973553114,gpio35,gpio34,1.924383275,1.943311205,57478.811160133,520.721453969,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.225000000,0.225000000,225000,7883,2373,2272,1.912307692,1.830915751,gpio35,gpio34,1.924289808,1.943280201,-109152.887059322,-367.034221331,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.226000000,0.226000000,226000,7884,2292,2132,1.847032967,1.718095238,gpio35,gpio34,1.924083613,1.943183954,-240797.354043231,-1139.420211427,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.227000000,0.227000000,227000,7885,2227,2004,1.794652015,1.614945055,gpio35,gpio34,1.923774475,1.943035422,-361017.009142644,-1758.391242829,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.228000000,0.228000000,228000,7886,2196,1950,1.769670330,1.571428571,gpio35,gpio34,1.923422129,1.942862057,-411475.245512303,-2052.377836201,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.229000000,0.229000000,229000,7887,2174,1920,1.751941392,1.547252747,gpio35,gpio34,1.923045959,1.942671136,-439296.688810570,-2260.208995834,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.230000000,0.230000000,230000,7888,2183,1951,1.759194139,1.572234432,gpio35,gpio34,1.922695148,1.942487659,-409683.376293187,-2172.087339692,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.231000000,0.231000000,231000,7889,2250,2095,1.813186813,1.688278388,gpio35,gpio34,1.922460731,1.942358358,-273755.683906756,-1530.724479151,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.232000000,0.232000000,232000,7890,2325,2254,1.873626374,1.816410256,gpio35,gpio34,1.922354681,1.942289626,-123847.459940821,-813.681695119,310419.344346970,1582.516802193,253933.065713817,1287.504803522,309945.247839448,1579.944703897,253545.239433684,1285.412194517,-73.984760,-78.893936,-4.909176,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,384,0,0,0,0,1003
0.233000000,0.233000000,233000,7891,2410,2440,1.942124542,1.966300366,gpio35,gpio34,1.922398626,1.942289461,51320.482490548,-1.954345930,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,1,0,0,0,1003
0.234000000,0.234000000,234000,7892,2501,2608,2.015457875,2.101684982,gpio35,gpio34,1.922577913,1.942362630,209373.505853218,866.202240674,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.235000000,0.235000000,235000,7893,2572,2729,2.072673993,2.199194139,gpio35,gpio34,1.922854529,1.942492941,323036.903807273,1542.687454811,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.236000000,0.236000000,236000,7894,2611,2808,2.104102564,2.262857143,gpio35,gpio34,1.923194532,1.942654551,397060.552402084,1913.211038324,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.237000000,0.237000000,237000,7895,2646,2855,2.132307692,2.300732601,gpio35,gpio34,1.923572070,1.942844204,440895.064234935,2245.203455077,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.238000000,0.238000000,238000,7896,2648,2841,2.133919414,2.289450549,gpio35,gpio34,1.923937948,1.943035279,427278.807183603,2262.038573210,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.239000000,0.239000000,239000,7897,2591,2716,2.087985348,2.188717949,gpio35,gpio34,1.924202728,1.943180229,309214.367777341,1715.987369376,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.240000000,0.240000000,240000,7898,2521,2576,2.031575092,2.075897436,gpio35,gpio34,1.924354423,1.943268624,177151.533538596,1046.460126424,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.241000000,0.241000000,241000,7899,2431,2391,1.959047619,1.926813187,gpio35,gpio34,1.924356882,1.943284403,2871.384318421,186.799194833,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.242000000,0.242000000,242000,7900,2346,2217,1.890549451,1.786593407,gpio35,gpio34,1.924219118,1.943231668,-160882.414619814,-624.301271855,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.243000000,0.243000000,243000,7901,2268,2084,1.827692308,1.679413919,gpio35,gpio34,1.923974313,1.943116129,-285887.471082614,-1367.809512519,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.244000000,0.244000000,244000,7902,2209,1974,1.780146520,1.590769231,gpio35,gpio34,1.923641108,1.942953159,-389122.284938720,-1929.311189855,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.245000000,0.245000000,245000,7903,2188,1932,1.763223443,1.556923077,gpio35,gpio34,1.923274390,1.942773429,-428259.248615072,-2127.725255340,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.246000000,0.246000000,246000,7904,2173,1922,1.751135531,1.548864469,gpio35,gpio34,1.922899980,1.942581791,-437241.962214383,-2268.699941996,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.247000000,0.247000000,247000,7905,2213,2015,1.783369963,1.623809524,gpio35,gpio34,1.922600889,1.942422580,-349282.672766454,-1884.824810292,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.248000000,0.248000000,248000,7906,2273,2141,1.831721612,1.725347985,gpio35,gpio34,1.922403637,1.942311879,-230355.132209817,-1310.530337839,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
0.249000000,0.249000000,249000,7907,2352,2320,1.895384615,1.869597070,gpio35,gpio34,1.922350830,1.942264951,-61668.363099727,-555.547104771,319312.795703790,1631.136528039,261208.196626051,1327.060864150,318108.401167409,1626.019682882,260222.962933236,1322.897898734,-77.203470,-81.768243,-4.564773,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,385,0,0,0,0,1003
