host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.250000000,0.250000000,250000,7908,2440,2499,1.966300366,2.013846154,gpio35,gpio34,1.922442325,1.942288987,106849.719241253,284.542592209,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,1,0,0,0,1003
0.251000000,0.251000000,251000,7909,2522,2641,2.032380952,2.128278388,gpio35,gpio34,1.922648161,1.942379079,240378.683962565,1066.551234729,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.252000000,0.252000000,252000,7910,2596,2773,2.092014652,2.234652015,gpio35,gpio34,1.922960165,1.942528714,364363.146871229,1771.456582253,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.253000000,0.253000000,253000,7911,2626,2831,2.116190476,2.281391941,gpio35,gpio34,1.923318597,1.942702376,418582.426242330,2055.889949492,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.254000000,0.254000000,254000,7912,2651,2856,2.136336996,2.301538462,gpio35,gpio34,1.923696817,1.942896011,441691.275935903,2292.338079394,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.255000000,0.255000000,255000,7913,2643,2820,2.129890110,2.272527473,gpio35,gpio34,1.924045648,1.943083005,407370.082407433,2213.724454962,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.256000000,0.256000000,256000,7914,2564,2677,2.066227106,2.157289377,gpio35,gpio34,1.924278891,1.943206149,272385.800599680,1457.838027778,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.257000000,0.257000000,257000,7915,2497,2504,2.012234432,2.017875458,gpio35,gpio34,1.924372488,1.943275177,109303.584529956,817.189416549,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.258000000,0.258000000,258000,7916,2412,2328,1.943736264,1.876043956,gpio35,gpio34,1.924324159,1.943275638,-56438.841178077,5.458559639,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.259000000,0.259000000,259000,7917,2315,2166,1.865567766,1.745494505,gpio35,gpio34,1.924145330,1.943197930,-208840.162473304,-919.942495943,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.260000000,0.260000000,260000,7918,2245,2044,1.809157509,1.647179487,gpio35,gpio34,1.923868364,1.943063890,-323445.191055531,-1586.833809031,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.261000000,0.261000000,261000,7919,2212,1975,1.782564103,1.591575092,gpio35,gpio34,1.923536071,1.942903390,-388057.458515167,-1900.072281425,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.262000000,0.262000000,262000,7920,2179,1924,1.755970696,1.550476190,gpio35,gpio34,1.923163011,1.942716458,-435665.362581076,-2212.997515347,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.263000000,0.263000000,263000,7921,2177,1936,1.754358974,1.560146520,gpio35,gpio34,1.922799994,1.942528100,-423936.529800983,-2229.864839420,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.264000000,0.264000000,264000,7922,2233,2049,1.799487179,1.651208791,gpio35,gpio34,1.922528403,1.942385059,-317168.600089615,-1693.385970114,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.265000000,0.265000000,265000,7923,2297,2191,1.851062271,1.765641026,gpio35,gpio34,1.922371516,1.942293736,-183215.617048973,-1081.122293325,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.266000000,0.266000000,266000,7924,2378,2381,1.916336996,1.918754579,gpio35,gpio34,1.922367899,1.942267780,-4223.917321324,-307.288146714,309166.182240937,1576.644078688,252907.938571400,1282.726870225,308805.428712662,1574.253472079,252612.830514927,1280.781919317,-81.083258,-86.167566,-5.084308,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,386,0,0,0,0,1003
0.267000000,0.267000000,267000,7925,2475,2554,1.994505495,2.058168498,gpio35,gpio34,1.922503699,1.942320017,158590.136865121,618.414738455,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,1,0,0,0,1003
0.268000000,0.268000000,268000,7926,2546,2689,2.051721612,2.166959707,gpio35,gpio34,1.922748155,1.942429419,285479.680175260,1295.147740094,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.269000000,0.269000000,269000,7927,2614,2804,2.106520147,2.259633700,gpio35,gpio34,1.923085041,1.942593510,393420.388246237,1942.583526349,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.270000000,0.270000000,270000,7928,2639,2845,2.126666667,2.292673993,gpio35,gpio34,1.923454630,1.942777583,431611.956534489,2179.144962674,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.271000000,0.271000000,271000,7929,2652,2851,2.137142857,2.297509158,gpio35,gpio34,1.923828684,1.942971948,436826.928286710,2300.987908033,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.272000000,0.272000000,272000,7930,2612,2762,2.104908425,2.225787546,gpio35,gpio34,1.924130643,1.943133885,352632.443011880,1917.080488364,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.273000000,0.273000000,273000,7931,2546,2632,2.051721612,2.121025641,gpio35,gpio34,1.924327538,1.943242472,229937.163545827,1285.512795468,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.274000000,0.274000000,274000,7932,2462,2446,1.984029304,1.971135531,gpio35,gpio34,1.924374346,1.943283259,54663.131410852,482.853775973,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.275000000,0.275000000,275000,7933,2373,2272,1.912307692,1.830915751,gpio35,gpio34,1.924280888,1.943252284,-109142.459274475,-366.703388473,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.276000000,0.276000000,276000,7934,2292,2131,1.847032967,1.717289377,gpio35,gpio34,1.924073896,1.943156064,-241728.033970961,-1139.089709402,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.277000000,0.277000000,277000,7935,2227,2005,1.794652015,1.615750916,gpio35,gpio34,1.923765573,1.943007560,-360064.563820862,-1758.061071306,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.278000000,0.278000000,278000,7936,2197,1948,1.770476190,1.569816850,gpio35,gpio34,1.923411624,1.942835029,-413347.044490220,-2042.507834056,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.279000000,0.279000000,279000,7937,2174,1920,1.751941392,1.547252747,gpio35,gpio34,1.923035465,1.942644135,-439284.421419924,-2259.889024485,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.280000000,0.280000000,280000,7938,2185,1951,1.760805861,1.572234432,gpio35,gpio34,1.922684664,1.942462297,-409671.121169932,-2152.687366726,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.281000000,0.281000000,281000,7939,2251,2095,1.813992674,1.688278388,gpio35,gpio34,1.922450258,1.942333827,-273743.441038624,-1520.884066952,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.282000000,0.282000000,282000,7940,2325,2247,1.873626374,1.810769231,gpio35,gpio34,1.922338577,1.942265120,-130422.910309106,-813.391284126,309655.077838083,1581.265704719,253307.870985595,1286.486935020,309175.792933156,1578.416172721,252915.800428541,1284.168611366,-73.941762,-79.401956,-5.460194,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,387,0,0,0,0,1003
0.283000000,0.283000000,283000,7941,2412,2441,1.943736264,1.967106227,gpio35,gpio34,1.922383345,1.942266591,52280.385850972,17.416096240,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,1,0,0,0,1003
0.284000000,0.284000000,284000,7942,2502,2609,2.016263736,2.102490842,gpio35,gpio34,1.922563452,1.942340588,210332.449310283,876.013151608,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.285000000,0.285000000,285000,7943,2574,2733,2.074285714,2.202417582,gpio35,gpio34,1.922843306,1.942472533,326818.180175258,1562.028715628,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.286000000,0.286000000,286000,7944,2614,2806,2.106520147,2.261245421,gpio35,gpio34,1.923181708,1.942636581,395191.463784944,1942.073118674,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.287000000,0.287000000,287000,7945,2648,2850,2.133919414,2.296703297,gpio35,gpio34,1.923555230,1.942827864,436204.552852035,2264.496512553,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.288000000,0.288000000,288000,7946,2650,2840,2.135531136,2.288644689,gpio35,gpio34,1.923920320,1.943020567,426357.375451257,2281.312337628,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.289000000,0.289000000,289000,7947,2595,2723,2.091208791,2.194358974,gpio35,gpio34,1.924190758,1.943168755,315822.635755068,1754.322181618,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.290000000,0.290000000,290000,7948,2521,2582,2.031575092,2.080732601,gpio35,gpio34,1.924347300,1.943257162,182812.095963553,1046.595960677,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.291000000,0.291000000,291000,7949,2438,2392,1.964688645,1.927619048,gpio35,gpio34,1.924350572,1.943278593,3820.799756990,253.716018811,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.292000000,0.292000000,292000,7950,2344,2218,1.888937729,1.787399267,gpio35,gpio34,1.924213620,1.943224252,-159933.948596684,-643.312811848,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.293000000,0.293000000,293000,7951,2269,2084,1.828498168,1.679413919,gpio35,gpio34,1.923968821,1.943109526,-285881.050810299,-1358.181558590,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.294000000,0.294000000,294000,7952,2209,1973,1.780146520,1.589963370,gpio35,gpio34,1.923634815,1.942946563,-390056.968371470,-1929.233024674,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.295000000,0.295000000,295000,7953,2186,1936,1.761611722,1.560146520,gpio35,gpio34,1.923271327,1.942765228,-424487.510940426,-2146.727489912,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.296000000,0.296000000,296000,7954,2175,1921,1.752747253,1.548058608,gpio35,gpio34,1.922896114,1.942575210,-438179.482701375,-2249.522531157,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.297000000,0.297000000,297000,7955,2212,2007,1.782564103,1.617362637,gpio35,gpio34,1.922590581,1.942415199,-356806.936726508,-1894.287059246,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.298000000,0.298000000,298000,7956,2270,2138,1.829304029,1.722930403,gpio35,gpio34,1.922390921,1.942302088,-233166.385481947,-1339.063446132,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
0.299000000,0.299000000,299000,7957,2354,2319,1.896996337,1.868791209,gpio35,gpio34,1.922337321,1.942256782,-62594.610549000,-536.350875986,320384.354142760,1636.460559456,262084.766093948,1331.392392268,319127.630452973,1630.988225716,261056.725460804,1326.940208273,-77.327286,-81.501628,-4.174342,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,388,0,0,0,0,1003
