host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.350000000,0.350000000,350000,8008,2440,2498,1.966300366,2.013040293,gpio35,gpio34,1.922412851,1.942255595,105942.134901247,284.938295676,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,1,0,0,0,1003
0.351000000,0.351000000,351000,8009,2523,2642,2.033186813,2.129084249,gpio35,gpio34,1.922619522,1.942346526,241354.201776484,1076.486703286,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.352000000,0.352000000,352000,8010,2596,2771,2.092014652,2.233040293,gpio35,gpio34,1.922929943,1.942496194,362514.397312956,1771.841954548,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.353000000,0.353000000,353000,8011,2629,2830,2.118608059,2.280586081,gpio35,gpio34,1.923287599,1.942672306,417676.622718408,2084.895418797,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.354000000,0.354000000,354000,8012,2652,2858,2.137142857,2.303150183,gpio35,gpio34,1.923667462,1.942866777,443609.670069884,2302.234221641,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.355000000,0.355000000,355000,8013,2642,2821,2.129084249,2.273333333,gpio35,gpio34,1.924017128,1.943052994,408345.460862486,2204.530379479,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.356000000,0.356000000,356000,8014,2566,2682,2.067838828,2.161318681,gpio35,gpio34,1.924254429,1.943177780,277124.592815449,1477.273628752,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.357000000,0.357000000,357000,8015,2492,2499,2.008205128,2.013846154,gpio35,gpio34,1.924344021,1.943242807,104626.665105583,769.824456364,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.358000000,0.358000000,358000,8016,2410,2332,1.942124542,1.879267399,gpio35,gpio34,1.924298944,1.943241689,-52641.208119891,-13.238553204,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.359000000,0.359000000,359000,8017,2316,2168,1.866373626,1.747106227,gpio35,gpio34,1.924121752,1.943164821,-206928.521617762,-910.000429291,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.360000000,0.360000000,360000,8018,2246,2044,1.809963370,1.647179487,gpio35,gpio34,1.923844809,1.943031620,-323417.656410430,-1576.901684444,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.361000000,0.361000000,361000,8019,2214,1975,1.784175824,1.591575092,gpio35,gpio34,1.923512540,1.942872764,-388029.951404711,-1880.609928169,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.362000000,0.362000000,362000,8020,2179,1920,1.755970696,1.547252747,gpio35,gpio34,1.923136280,1.942685862,-439402.272116901,-2212.634946033,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.363000000,0.363000000,363000,8021,2175,1936,1.752747253,1.560146520,gpio35,gpio34,1.922773290,1.942495923,-423905.313288102,-2248.582954263,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.364000000,0.364000000,364000,8022,2229,2048,1.796263736,1.650402930,gpio35,gpio34,1.922500920,1.942349691,-318078.512078040,-1731.165688430,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.365000000,0.365000000,365000,8023,2299,2192,1.852673993,1.766446886,gpio35,gpio34,1.922344866,1.942260015,-182242.424555823,-1061.623267159,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.366000000,0.366000000,366000,8024,2381,2378,1.918754579,1.916336996,gpio35,gpio34,1.922338858,1.942236510,-7016.087159839,-278.268458780,309724.301553952,1569.755858616,253364.498224557,1277.122748729,309347.252914717,1567.178746304,253056.060240173,1275.026060417,-81.063738,-86.080328,-5.016590,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,392,0,0,0,0,1003
0.367000000,0.367000000,367000,8025,2468,2552,1.988864469,2.056556777,gpio35,gpio34,1.922473076,1.942283138,156741.856481238,552.003798761,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,1,0,0,0,1003
0.368000000,0.368000000,368000,8026,2548,2689,2.053333333,2.166959707,gpio35,gpio34,1.922717562,1.942394188,285515.442641346,1314.664658486,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.369000000,0.369000000,369000,8027,2613,2804,2.105714286,2.259633700,gpio35,gpio34,1.923054479,1.942557508,393456.114949857,1933.460445440,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.370000000,0.370000000,370000,8028,2639,2850,2.126666667,2.296703297,gpio35,gpio34,1.923428127,1.942741617,436353.133935368,2179.571165640,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.371000000,0.371000000,371000,8029,2654,2855,2.138754579,2.300732601,gpio35,gpio34,1.923805432,1.942937630,440622.267225396,2320.494006385,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.372000000,0.372000000,372000,8030,2612,2756,2.104908425,2.220952381,gpio35,gpio34,1.924102579,1.943099601,347013.013763701,1917.486759028,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.373000000,0.373000000,373000,8031,2543,2625,2.049304029,2.115384615,gpio35,gpio34,1.924293861,1.943205805,223382.256442103,1257.298177480,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.374000000,0.374000000,374000,8032,2460,2448,1.982417582,1.972747253,gpio35,gpio34,1.924342314,1.943245017,56584.654777366,464.207533397,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.375000000,0.375000000,375000,8033,2376,2273,1.914725275,1.831721612,gpio35,gpio34,1.924249694,1.943216498,-108163.954716121,-337.630180836,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.376000000,0.376000000,376000,8034,2292,2132,1.847032967,1.718095238,gpio35,gpio34,1.924043539,1.943120314,-240750.507917165,-1138.666057355,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.377000000,0.377000000,377000,8035,2226,2002,1.793846154,1.613333333,gpio35,gpio34,1.923732829,1.942971040,-362852.404432290,-1767.178003704,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.378000000,0.378000000,378000,8036,2198,1948,1.771282051,1.569816850,gpio35,gpio34,1.923378913,1.942799351,-413308.805406660,-2032.535327934,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.379000000,0.379000000,379000,8037,2174,1916,1.751941392,1.544029304,gpio35,gpio34,1.922999563,1.942608493,-443010.609714617,-2259.466651663,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.380000000,0.380000000,380000,8038,2183,1953,1.759194139,1.573846154,gpio35,gpio34,1.922650410,1.942425079,-407746.999567575,-2171.345737865,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.381000000,0.381000000,381000,8039,2253,2093,1.815604396,1.686666667,gpio35,gpio34,1.922414426,1.942298258,-275585.632697040,-1501.363136544,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.382000000,0.382000000,382000,8040,2326,2262,1.874432234,1.822857143,gpio35,gpio34,1.922314869,1.942230392,-116264.605934389,-803.430035442,310084.299865522,1584.229433324,253658.988489334,1288.898166806,309600.620084400,1581.387048406,253263.322781379,1286.585657877,-74.086955,-79.219363,-5.132407,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,393,0,0,0,0,1003
0.383000000,0.383000000,383000,8041,2416,2441,1.946959707,1.967106227,gpio35,gpio34,1.922359660,1.942235121,52308.072649425,55.987866057,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,1,0,0,0,1003
0.384000000,0.384000000,384000,8042,2497,2613,2.012234432,2.105714286,gpio35,gpio34,1.922543015,1.942305120,214124.497561108,828.684902509,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.385000000,0.385000000,385000,8043,2570,2724,2.071062271,2.195164835,gpio35,gpio34,1.922815637,1.942433878,318372.171675528,1524.287955571,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.386000000,0.386000000,386000,8044,2613,2805,2.105714286,2.260439560,gpio35,gpio34,1.923153261,1.942597158,394282.679572056,1932.990581760,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.387000000,0.387000000,387000,8045,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.923531646,1.942787674,441884.358416907,2255.423058176,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.388000000,0.388000000,388000,8046,2651,2841,2.136336996,2.289450549,gpio35,gpio34,1.923897565,1.942981224,427326.014786601,2291.328278294,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.389000000,0.389000000,389000,8047,2589,2723,2.086373626,2.194358974,gpio35,gpio34,1.924168026,1.943124616,315849.209166284,1697.546980785,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.390000000,0.390000000,390000,8048,2519,2578,2.029963370,2.077509158,gpio35,gpio34,1.924321367,1.943211455,179074.253662187,1028.038178221,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.391000000,0.391000000,391000,8049,2433,2381,1.960659341,1.918754579,gpio35,gpio34,1.924315800,1.943228903,-6500.985695622,206.556311755,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.392000000,0.392000000,392000,8050,2342,2218,1.887326007,1.787399267,gpio35,gpio34,1.924178884,1.943173000,-159893.342131125,-661.804876815,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.393000000,0.393000000,393000,8051,2269,2082,1.828498168,1.677802198,gpio35,gpio34,1.923932507,1.943058325,-287722.679520791,-1357.574809904,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.394000000,0.394000000,394000,8052,2209,1975,1.780146520,1.591575092,gpio35,gpio34,1.923600150,1.942895413,-388132.366314081,-1928.626882736,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.395000000,0.395000000,395000,8053,2186,1932,1.761611722,1.556923077,gpio35,gpio34,1.923233473,1.942714130,-428211.417193850,-2146.121954117,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.396000000,0.396000000,396000,8054,2174,1924,1.751941392,1.550476190,gpio35,gpio34,1.922860716,1.942523357,-435311.984054997,-2258.457761691,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.397000000,0.397000000,397000,8055,2215,2009,1.784981685,1.618974359,gpio35,gpio34,1.922556829,1.942365815,-354883.402863569,-1865.052711374,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.398000000,0.398000000,398000,8056,2274,2144,1.832527473,1.727765568,gpio35,gpio34,1.922362038,1.942255977,-227480.386013701,-1300.318171814,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
0.399000000,0.399000000,399000,8057,2358,2321,1.900219780,1.870402930,gpio35,gpio34,1.922310079,1.942213941,-60678.686219392,-497.644346942,320458.023665107,1634.850562788,262145.030146430,1330.082530381,319345.335248342,1629.783821578,261234.815026146,1325.960328558,-77.049451,-81.585191,-4.535739,1,62.488283,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,394,0,0,0,0,1003
