host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.400000000,0.400000000,400000,8058,2441,2497,1.967106227,2.012234432,gpio35,gpio34,1.922400003,1.942238833,105015.114590330,294.686643311,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,1,0,0,0,1003
0.401000000,0.401000000,401000,8059,2522,2643,2.032380952,2.129890110,gpio35,gpio34,1.922607493,1.942328975,242310.303055463,1067.144980985,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.402000000,0.402000000,402000,8060,2595,2772,2.091208791,2.233846154,gpio35,gpio34,1.922918732,1.942477855,363469.542490656,1762.509573969,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.403000000,0.403000000,403000,8061,2626,2828,2.116190476,2.278974359,gpio35,gpio34,1.923274788,1.942651567,415807.520896553,2056.492049011,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.404000000,0.404000000,404000,8062,2650,2860,2.135531136,2.304761905,gpio35,gpio34,1.923656275,1.942844447,445506.826489020,2283.399416019,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.405000000,0.405000000,405000,8063,2642,2823,2.129084249,2.274945055,gpio35,gpio34,1.924007563,1.943030687,410240.720125204,2204.794730250,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.406000000,0.406000000,406000,8064,2564,2674,2.066227106,2.154871795,gpio35,gpio34,1.924238428,1.943153883,269606.983970977,1458.457393584,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.407000000,0.407000000,407000,8065,2492,2499,2.008205128,2.013846154,gpio35,gpio34,1.924328035,1.943218934,104645.352148297,770.107359020,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.408000000,0.408000000,408000,8066,2404,2330,1.937289377,1.877655678,gpio35,gpio34,1.924281363,1.943213005,-54504.734333806,-70.196898215,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.409000000,0.409000000,409000,8067,2314,2166,1.864761905,1.745494505,gpio35,gpio34,1.924102576,1.943134554,-208790.184305463,-928.741172781,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.410000000,0.410000000,410000,8068,2245,2042,1.809157509,1.645567766,gpio35,gpio34,1.923824041,1.943000577,-325277.457435443,-1586.083526397,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.411000000,0.411000000,411000,8069,2213,1972,1.783369963,1.589157509,gpio35,gpio34,1.923489375,1.942840946,-390828.989913491,-1889.782588280,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.412000000,0.412000000,412000,8070,2178,1926,1.755164835,1.552087912,gpio35,gpio34,1.923117973,1.942653270,-433728.636024039,-2221.798433484,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.413000000,0.413000000,413000,8071,2177,1939,1.754358974,1.562564103,gpio35,gpio34,1.922757419,1.942464976,-421060.642685711,-2229.116795844,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.414000000,0.414000000,414000,8072,2231,2047,1.797875458,1.649597070,gpio35,gpio34,1.922484259,1.942320386,-319001.075285421,-1711.718996170,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.415000000,0.415000000,415000,8073,2300,2190,1.853479853,1.764835165,gpio35,gpio34,1.922326610,1.942231546,-184105.162484790,-1051.736182385,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.416000000,0.416000000,416000,8074,2381,2380,1.918754579,1.917948718,gpio35,gpio34,1.922322232,1.942208069,-5112.573211706,-277.931421885,309494.364109284,1575.399825128,253176.401956363,1281.714569798,309072.604693623,1572.667806171,252831.389110472,1279.491852462,-81.011446,-85.791380,-4.779934,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,395,0,0,0,0,1003
0.417000000,0.417000000,417000,8075,2471,2550,1.991282051,2.054945055,gpio35,gpio34,1.922454855,1.942257143,154879.077776252,580.960981001,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,1,0,0,0,1003
0.418000000,0.418000000,418000,8076,2547,2689,2.052527473,2.166959707,gpio35,gpio34,1.922699360,1.942367413,285536.721284650,1305.432240368,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.419000000,0.419000000,419000,8077,2612,2806,2.104908425,2.261245421,gpio35,gpio34,1.923037906,1.942529954,395359.566884103,1924.237259740,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.420000000,0.420000000,420000,8078,2639,2845,2.126666667,2.292673993,gpio35,gpio34,1.923407542,1.942714091,431667.001424132,2179.897363920,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.421000000,0.421000000,421000,8079,2652,2858,2.137142857,2.303150183,gpio35,gpio34,1.923787285,1.942908520,443469.599125012,2301.739556878,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.422000000,0.422000000,422000,8080,2610,2763,2.103296703,2.226593407,gpio35,gpio34,1.924090091,1.943068908,353621.887470587,1898.751063971,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.423000000,0.423000000,423000,8081,2544,2627,2.050109890,2.116996337,gpio35,gpio34,1.924282997,1.943175949,225279.034851319,1267.201700501,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.424000000,0.424000000,424000,8082,2464,2446,1.985641026,1.971135531,gpio35,gpio34,1.924329850,1.943218414,54715.147269002,502.721635276,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.425000000,0.425000000,425000,8083,2372,2272,1.911501832,1.830915751,gpio35,gpio34,1.924236435,1.943186697,-109090.495432184,-375.475879411,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.426000000,0.426000000,426000,8084,2293,2132,1.847838828,1.718095238,gpio35,gpio34,1.924030294,1.943091349,-240735.024807719,-1128.773106261,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.427000000,0.427000000,427000,8085,2227,2003,1.794652015,1.614139194,gpio35,gpio34,1.923720403,1.942942910,-361895.839521160,-1757.294945562,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.428000000,0.428000000,428000,8086,2196,1951,1.769670330,1.572234432,gpio35,gpio34,1.923368917,1.942769637,-410471.002490856,-2051.282635232,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.429000000,0.429000000,429000,8087,2176,1922,1.753553114,1.548864469,gpio35,gpio34,1.922994413,1.942580421,-437352.352747351,-2240.034568477,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.430000000,0.430000000,430000,8088,2184,1950,1.760000000,1.571428571,gpio35,gpio34,1.922642847,1.942397840,-410564.276420410,-2161.473247556,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.431000000,0.431000000,431000,8089,2251,2092,1.813992674,1.685860806,gpio35,gpio34,1.922406065,1.942269435,-276517.897703437,-1520.121001108,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.432000000,0.432000000,432000,8090,2325,2264,1.873626374,1.824468864,gpio35,gpio34,1.922308128,1.942200792,-114372.646821402,-812.628981347,309779.122170704,1577.965702682,253409.343262502,1283.802117729,309290.089296417,1574.943149114,253009.298551166,1281.343027100,-73.916084,-78.869197,-4.953113,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,396,0,0,0,0,1003
0.433000000,0.433000000,433000,8091,2416,2439,1.946959707,1.965494505,gpio35,gpio34,1.922351314,1.942205551,50433.750664130,56.338279892,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,1,0,0,0,1003
0.434000000,0.434000000,434000,8092,2500,2610,2.014652015,2.103296703,gpio35,gpio34,1.922532259,1.942277998,211310.952613004,857.655448312,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.435000000,0.435000000,435000,8093,2572,2731,2.072673993,2.200805861,gpio35,gpio34,1.922810533,1.942408394,324972.413120299,1543.689370035,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.436000000,0.436000000,436000,8094,2612,2802,2.104908425,2.258021978,gpio35,gpio34,1.923145744,1.942570894,391465.347927456,1923.752112427,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.437000000,0.437000000,437000,8095,2644,2853,2.130695971,2.299120879,gpio35,gpio34,1.923521720,1.942759019,439069.844103952,2227.113505724,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.438000000,0.438000000,438000,8096,2648,2834,2.133919414,2.283809524,gpio35,gpio34,1.923882007,1.942950179,420749.925848788,2263.047035394,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.439000000,0.439000000,439000,8097,2589,2723,2.086373626,2.194358974,gpio35,gpio34,1.924152484,1.943093603,315867.377310958,1697.914501510,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.440000000,0.440000000,440000,8098,2519,2576,2.029963370,2.075897436,gpio35,gpio34,1.924304229,1.943180472,177210.209069131,1028.405331425,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.441000000,0.441000000,441000,8099,2432,2391,1.959853480,1.926813187,gpio35,gpio34,1.924306738,1.943197145,2930.001173426,197.382937012,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.442000000,0.442000000,442000,8100,2342,2216,1.887326007,1.785787546,gpio35,gpio34,1.924168219,1.943141274,-161764.953666458,-661.428917389,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.443000000,0.443000000,443000,8101,2267,2086,1.826886447,1.681025641,gpio35,gpio34,1.923925076,1.943025019,-283945.835735833,-1376.279548025,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.444000000,0.444000000,444000,8102,2210,1972,1.780952381,1.589157509,gpio35,gpio34,1.923590309,1.942862947,-390946.980366456,-1918.692433737,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.445000000,0.445000000,445000,8103,2187,1928,1.762417582,1.553699634,gpio35,gpio34,1.923220418,1.942682501,-431964.313916965,-2136.197439567,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.446000000,0.446000000,446000,8104,2173,1923,1.751135531,1.549670330,gpio35,gpio34,1.922846868,1.942490954,-436237.836027011,-2267.623493244,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.447000000,0.447000000,447000,8105,2215,2012,1.784981685,1.621391941,gpio35,gpio34,1.922545413,1.942333445,-352043.939844441,-1864.669116401,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.448000000,0.448000000,448000,8106,2272,2137,1.830915751,1.722124542,gpio35,gpio34,1.922344992,1.942222027,-234054.735305518,-1319.015282024,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
0.449000000,0.449000000,449000,8107,2355,2322,1.897802198,1.871208791,gpio35,gpio34,1.922293856,1.942177608,-59717.682883576,-525.862920836,320382.089976130,1632.289656272,262082.913932400,1327.999026789,319256.649474627,1627.086585039,261162.267194270,1323.765909519,-77.131608,-81.604106,-4.472498,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,397,0,0,0,0,1003
