host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.450000000,0.450000000,450000,8108,2440,2497,1.966300366,2.012234432,gpio35,gpio34,1.922383797,1.942201730,105034.059638017,285.576609579,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,1,0,0,0,1003
0.451000000,0.451000000,451000,8109,2524,2642,2.033992674,2.129084249,gpio35,gpio34,1.922590497,1.942293521,241388.131873310,1086.664539669,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.452000000,0.452000000,452000,8110,2595,2766,2.091208791,2.229010989,gpio35,gpio34,1.922896918,1.942442437,357842.807055722,1762.929291506,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.453000000,0.453000000,453000,8111,2629,2829,2.118608059,2.279780220,gpio35,gpio34,1.923253801,1.942618602,416774.093190602,2085.531829212,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.454000000,0.454000000,454000,8112,2652,2858,2.137142857,2.303150183,gpio35,gpio34,1.923633697,1.942813126,443649.140356397,2302.869995646,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.455000000,0.455000000,455000,8113,2642,2823,2.129084249,2.274945055,gpio35,gpio34,1.923985009,1.942999398,410267.086248299,2205.165517710,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.456000000,0.456000000,456000,8114,2564,2680,2.066227106,2.159706960,gpio35,gpio34,1.924220731,1.943122625,275279.907436705,1458.827810257,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.457000000,0.457000000,457000,8115,2493,2500,2.009010989,2.014652015,gpio35,gpio34,1.924311162,1.943188514,105607.116266596,780.017566069,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.458000000,0.458000000,458000,8116,2401,2331,1.934871795,1.878461538,gpio35,gpio34,1.924265312,1.943180197,-53543.931979625,-98.457244549,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.459000000,0.459000000,459000,8117,2317,2167,1.867179487,1.746300366,gpio35,gpio34,1.924087347,1.943104196,-207830.342753636,-899.732294004,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.460000000,0.460000000,460000,8118,2246,2039,1.809963370,1.643150183,gpio35,gpio34,1.923806410,1.942971055,-328082.964864339,-1576.183978087,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.461000000,0.461000000,461000,8119,2212,1974,1.782564103,1.590769231,gpio35,gpio34,1.923473373,1.942810648,-388926.205410995,-1898.973261107,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.462000000,0.462000000,462000,8120,2179,1920,1.755970696,1.547252747,gpio35,gpio34,1.923097152,1.942623808,-439356.532584386,-2211.899594049,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.463000000,0.463000000,463000,8121,2177,1938,1.754358974,1.561758242,gpio35,gpio34,1.922735814,1.942435544,-421977.424925534,-2228.768016043,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.464000000,0.464000000,464000,8122,2231,2049,1.797875458,1.651208791,gpio35,gpio34,1.922464286,1.942290984,-317093.648888627,-1711.370565149,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.465000000,0.465000000,465000,8123,2300,2192,1.853479853,1.766446886,gpio35,gpio34,1.922308269,1.942202172,-182199.643514393,-1051.388099794,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.466000000,0.466000000,466000,8124,2379,2377,1.917142857,1.915531136,gpio35,gpio34,1.922301492,1.942177113,-7914.446184242,-296.664008965,309255.005649505,1573.591764393,252980.598993038,1280.243566850,308899.301764759,1571.326286259,252689.621708327,1278.400418028,-81.138548,-85.735400,-4.596852,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,398,0,0,0,0,1003
0.467000000,0.467000000,467000,8125,2471,2553,1.991282051,2.057362637,gpio35,gpio34,1.922436553,1.942226218,157726.590385444,581.327448096,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,1,0,0,0,1003
0.468000000,0.468000000,468000,8126,2547,2687,2.052527473,2.165347985,gpio35,gpio34,1.922679465,1.942336519,283675.899957271,1305.798340995,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.469000000,0.469000000,469000,8127,2612,2796,2.104908425,2.253186813,gpio35,gpio34,1.923009972,1.942499091,385971.828099710,1924.602994267,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.470000000,0.470000000,470000,8128,2639,2843,2.126666667,2.291062271,gpio35,gpio34,1.923378024,1.942683259,429817.428656864,2180.262732712,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.471000000,0.471000000,471000,8129,2651,2856,2.136336996,2.301538462,gpio35,gpio34,1.923756185,1.942876913,441621.875930511,2292.564399508,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.472000000,0.472000000,472000,8130,2611,2757,2.104102564,2.221758242,gpio35,gpio34,1.924054187,1.943038138,348011.622860110,1908.665403347,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.473000000,0.473000000,473000,8131,2542,2630,2.048498168,2.119413919,gpio35,gpio34,1.924249546,1.943143598,228144.256068587,1248.485643154,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.474000000,0.474000000,474000,8132,2466,2447,1.987252747,1.971941392,gpio35,gpio34,1.924297238,1.943187707,55695.308695467,522.184937164,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.475000000,0.475000000,475000,8133,2370,2274,1.909890110,1.832527473,gpio35,gpio34,1.924205468,1.943154410,-107170.216882353,-394.192684002,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.476000000,0.476000000,476000,8134,2292,2131,1.847032967,1.717289377,gpio35,gpio34,1.923998552,1.943058288,-241639.958390816,-1137.931033253,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.477000000,0.477000000,477000,8135,2227,2003,1.794652015,1.614139194,gpio35,gpio34,1.923688693,1.942909882,-361858.770885881,-1756.903553833,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.478000000,0.478000000,478000,8136,2196,1942,1.769670330,1.564981685,gpio35,gpio34,1.923329986,1.942736643,-418903.846487346,-2050.891634894,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.479000000,0.479000000,479000,8137,2174,1918,1.751941392,1.545641026,gpio35,gpio34,1.922952297,1.942545847,-441071.277475881,-2258.724280728,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.480000000,0.480000000,480000,8138,2183,1956,1.759194139,1.576263736,gpio35,gpio34,1.922605608,1.942362496,-404868.509376285,-2170.604109301,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.481000000,0.481000000,481000,8139,2251,2094,1.813992674,1.687472527,gpio35,gpio34,1.922370475,1.942234126,-274592.215565527,-1519.702571197,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.482000000,0.482000000,482000,8140,2323,2265,1.872014652,1.825274725,gpio35,gpio34,1.922273380,1.942163906,-113389.987650422,-831.291291455,309933.323489233,1581.401415988,253535.484929457,1286.597347062,309434.635395040,1578.614670630,253127.541935892,1284.330105393,-74.060516,-78.919888,-4.859372,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,399,0,0,0,0,1003
0.483000000,0.483000000,483000,8141,2416,2438,1.946959707,1.964688645,gpio35,gpio34,1.922315795,1.942168702,49533.232606353,56.774953683,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,1,0,0,0,1003
0.484000000,0.484000000,484000,8142,2498,2610,2.013040293,2.103296703,gpio35,gpio34,1.922496776,1.942239574,211352.432358078,839.011363841,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.485000000,0.485000000,485000,8143,2567,2735,2.068644689,2.204029304,gpio35,gpio34,1.922778308,1.942365979,328778.240524798,1496.443447266,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.486000000,0.486000000,486000,8144,2612,2804,2.104908425,2.259633700,gpio35,gpio34,1.923115164,1.942528521,393385.174934965,1924.254239551,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.487000000,0.487000000,487000,8145,2647,2857,2.133113553,2.302344322,gpio35,gpio34,1.923494393,1.942719106,442869.945854039,2256.235613103,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.488000000,0.488000000,488000,8146,2650,2844,2.135531136,2.291868132,gpio35,gpio34,1.923862767,1.942911918,430192.811205881,2282.599859872,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.489000000,0.489000000,489000,8147,2589,2723,2.086373626,2.194358974,gpio35,gpio34,1.924133263,1.943055380,315889.846934767,1698.367451575,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.490000000,0.490000000,490000,8148,2519,2579,2.029963370,2.078315018,gpio35,gpio34,1.924287445,1.943142288,180055.948077694,1028.857828541,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.491000000,0.491000000,491000,8149,2432,2388,1.959853480,1.924395604,gpio35,gpio34,1.924287553,1.943158999,126.310734225,197.834981630,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.492000000,0.492000000,492000,8150,2343,2216,1.888131868,1.785787546,gpio35,gpio34,1.924149053,1.943103972,-161742.548560841,-651.437164021,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.493000000,0.493000000,493000,8151,2268,2083,1.827692308,1.678608059,gpio35,gpio34,1.923903512,1.942988560,-286746.744889700,-1366.297786411,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.494000000,0.494000000,494000,8152,2209,1974,1.780146520,1.590769231,gpio35,gpio34,1.923570377,1.942825718,-389039.602187206,-1927.800975473,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.495000000,0.495000000,495000,8153,2186,1929,1.761611722,1.554505495,gpio35,gpio34,1.923201313,1.942644504,-430999.940400687,-2145.296872760,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.496000000,0.496000000,496000,8154,2174,1921,1.751941392,1.548058608,gpio35,gpio34,1.922826170,1.942453801,-438097.718738628,-2257.633505416,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.497000000,0.497000000,497000,8155,2214,2011,1.784175824,1.620586081,gpio35,gpio34,1.922523930,1.942295523,-352960.865388553,-1873.769440149,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.498000000,0.498000000,498000,8156,2274,2134,1.832527473,1.719706960,gpio35,gpio34,1.922321113,1.942185755,-236852.938493671,-1299.486023066,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
0.499000000,0.499000000,499000,8157,2354,2321,1.896996337,1.870402930,gpio35,gpio34,1.922269195,1.942140566,-60630.893298956,-534.973673520,319509.271278128,1635.313082256,261368.920001827,1330.458827199,318484.739906541,1629.850364475,260530.820196371,1326.014466562,-77.106999,-81.621986,-4.514987,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,400,0,0,0,0,1003
