host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.500000000,0.500000000,500000,8158,2440,2497,1.966300366,2.012234432,gpio35,gpio34,1.922359160,1.942164726,105062.859717845,286.015128442,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,1,0,0,0,1003
0.501000000,0.501000000,501000,8159,2526,2644,2.035604396,2.130695971,gpio35,gpio34,1.922567497,1.942258165,243299.097722643,1106.182941601,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.502000000,0.502000000,502000,8160,2595,2769,2.091208791,2.231428571,gpio35,gpio34,1.922876358,1.942407116,360692.959223999,1763.347853449,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.503000000,0.503000000,503000,8161,2629,2828,2.118608059,2.278974359,gpio35,gpio34,1.923232456,1.942583317,415857.006067540,2085.949972593,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.504000000,0.504000000,504000,8162,2651,2858,2.136336996,2.303150183,gpio35,gpio34,1.923612374,1.942777070,443674.067605251,2293.747560089,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.505000000,0.505000000,505000,8163,2640,2821,2.127472527,2.273333333,gpio35,gpio34,1.923962094,1.942961766,408409.794000318,2186.512043795,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.506000000,0.506000000,506000,8164,2568,2676,2.069450549,2.156483516,gpio35,gpio34,1.924194616,1.943088255,271542.277911388,1497.433954580,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.507000000,0.507000000,507000,8165,2490,2503,2.006593407,2.017069597,gpio35,gpio34,1.924287491,1.943151760,108460.905364352,751.803978690,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.508000000,0.508000000,508000,8166,2408,2327,1.940512821,1.875238095,gpio35,gpio34,1.924238441,1.943149121,-57280.677664515,-31.241010401,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.509000000,0.509000000,509000,8167,2318,2166,1.867985348,1.745494505,gpio35,gpio34,1.924059698,1.943073957,-208740.059838463,-889.824240854,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.510000000,0.510000000,510000,8168,2247,2044,1.810769231,1.647179487,gpio35,gpio34,1.923782817,1.942941652,-323345.188523325,-1566.285832991,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.511000000,0.511000000,511000,8169,2215,1973,1.784981685,1.589963370,gpio35,gpio34,1.923448998,1.942783692,-389839.750555078,-1870.004692567,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.512000000,0.512000000,512000,8170,2179,1922,1.755970696,1.548864469,gpio35,gpio34,1.923074413,1.942596879,-437445.872328947,-2211.580476460,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.513000000,0.513000000,513000,8171,2176,1942,1.753553114,1.564981685,gpio35,gpio34,1.922716321,1.942407836,-418186.480760766,-2237.989378366,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.514000000,0.514000000,514000,8172,2231,2053,1.797875458,1.654432234,gpio35,gpio34,1.922448037,1.942263303,-313306.495668024,-1711.042545315,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.515000000,0.515000000,515000,8173,2298,2192,1.851868132,1.766446886,gpio35,gpio34,1.922292035,1.942172908,-182180.666586180,-1070.140729569,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.516000000,0.516000000,516000,8174,2377,2377,1.915531136,1.915531136,gpio35,gpio34,1.922285275,1.942146266,-7895.488232958,-315.397886110,311085.398754542,1574.145860189,254477.919766011,1280.694368382,310692.661777881,1571.579242429,254156.648214097,1278.606218234,-81.215843,-85.927459,-4.711616,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,401,0,0,0,0,1003
0.517000000,0.517000000,517000,8175,2431,2440,1.959047619,1.966300366,gpio35,gpio34,1.922329290,1.942163168,51401.536197210,200.086194655,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,1,0,0,0,1003
0.518000000,0.518000000,518000,8176,2473,2494,1.992893773,2.009816850,gpio35,gpio34,1.922416777,1.942213898,102169.388039815,600.572861810,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.519000000,0.519000000,519000,8177,2534,2562,2.042051282,2.064615385,gpio35,gpio34,1.922558976,1.942313736,166061.834017674,1181.922097385,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.520000000,0.520000000,520000,8178,2544,2702,2.050109890,2.177435897,gpio35,gpio34,1.922813853,1.942421532,297649.392054624,1276.141783228,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.521000000,0.521000000,521000,8179,2538,2761,2.045274725,2.224981685,gpio35,gpio34,1.923116021,1.942524385,352876.482465334,1217.624676681,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.522000000,0.522000000,522000,8180,2442,2687,1.967912088,2.165347985,gpio35,gpio34,1.923358252,1.942549773,282882.406908214,300.551615776,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.523000000,0.523000000,523000,8181,2381,2565,1.918754579,2.067032967,gpio35,gpio34,1.923501927,1.942525978,167785.655756606,-281.698744277,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.524000000,0.524000000,524000,8182,2350,2513,1.893772894,2.025128205,gpio35,gpio34,1.923603553,1.942477224,118680.811291633,-577.162030148,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.525000000,0.525000000,525000,8183,2250,2443,1.813186813,1.968717949,gpio35,gpio34,1.923648668,1.942347934,52685.320544857,-1530.600947522,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.526000000,0.526000000,526000,8184,2178,2276,1.755164835,1.834139194,gpio35,gpio34,1.923559158,1.942160751,-104530.611336057,-2215.961923746,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.527000000,0.527000000,527000,8185,2139,2108,1.723736264,1.698754579,gpio35,gpio34,1.923334354,1.941942326,-262530.424569882,-2585.812232790,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.528000000,0.528000000,528000,8186,2142,2069,1.726153846,1.667326007,gpio35,gpio34,1.923078345,1.941726538,-298970.688252224,-2554.605938175,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.529000000,0.529000000,529000,8187,2167,2082,1.746300366,1.677802198,gpio35,gpio34,1.922833069,1.941531112,-286437.452861668,-2313.547312386,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.530000000,0.530000000,530000,8188,2196,2115,1.769670330,1.704395604,gpio35,gpio34,1.922614632,1.941359251,-255094.805010649,-2034.569102046,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.531000000,0.531000000,531000,8189,2237,2103,1.802710623,1.694725275,gpio35,gpio34,1.922386742,1.941220602,-266132.877623151,-1641.387940388,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.532000000,0.532000000,532000,8190,2356,2161,1.898608059,1.741465201,gpio35,gpio34,1.922205821,1.941177990,-211283.102227555,-504.467417957,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.533000000,0.533000000,533000,8191,2441,2361,1.967106227,1.902637363,gpio35,gpio34,1.922186252,1.941203918,-22852.362166802,306.950716955,309025.591875524,1579.847704023,252792.931104407,1285.333277312,308563.148976485,1577.444159598,252414.637853006,1283.377800448,-73.910122,-79.249091,-5.338969,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,402,0,0,0,0,1003
0.534000000,0.534000000,534000,8192,2501,2501,2.015457875,2.015457875,gpio35,gpio34,1.922279524,1.941278172,108924.110066333,879.053413881,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,1,0,0,0,1003
0.535000000,0.535000000,535000,8193,2518,2559,2.029157509,2.062197802,gpio35,gpio34,1.922419442,1.941366051,163398.828474239,1040.357093966,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.536000000,0.536000000,536000,8194,2545,2597,2.050915751,2.092820513,gpio35,gpio34,1.922589843,1.941475601,198997.126467884,1296.901078311,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.537000000,0.537000000,537000,8195,2555,2689,2.058974359,2.166959707,gpio35,gpio34,1.922834213,1.941593100,285379.079542338,1391.005785173,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.538000000,0.538000000,538000,8196,2547,2744,2.052527473,2.211282051,gpio35,gpio34,1.923122661,1.941704034,336854.051126390,1313.293493036,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.539000000,0.539000000,539000,8197,2448,2690,1.972747253,2.167765568,gpio35,gpio34,1.923367304,1.941735077,285697.943696462,367.504280932,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.540000000,0.540000000,540000,8198,2373,2551,1.912307692,2.055750916,gpio35,gpio34,1.923499688,1.941705650,154599.723166590,-348.375282902,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.541000000,0.541000000,541000,8199,2310,2451,1.861538462,1.975164835,gpio35,gpio34,1.923551353,1.941625483,60335.394964161,-949.057037644,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.542000000,0.542000000,542000,8200,2281,2405,1.838168498,1.938095238,gpio35,gpio34,1.923565897,1.941522026,16984.584468736,-1224.772643634,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.543000000,0.543000000,543000,8201,2191,2273,1.765641026,1.831721612,gpio35,gpio34,1.923474052,1.941346145,-107257.241708359,-2082.162342454,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.544000000,0.544000000,544000,8202,2156,2105,1.737435897,1.696336996,gpio35,gpio34,1.923246915,1.941142235,-265254.328311812,-2413.985807903,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.545000000,0.545000000,545000,8203,2155,2049,1.736630037,1.651208791,gpio35,gpio34,1.922974877,1.940937722,-317690.521931887,-2421.111982889,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.546000000,0.546000000,546000,8204,2190,2045,1.764835165,1.647985348,gpio35,gpio34,1.922699888,1.940761620,-321137.220549126,-2084.785243115,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.547000000,0.547000000,547000,8205,2236,2110,1.801904762,1.700366300,gpio35,gpio34,1.922477554,1.940622763,-259644.759817056,-1643.853061346,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.548000000,0.548000000,548000,8206,2285,2153,1.841391941,1.735018315,gpio35,gpio34,1.922290095,1.940523532,-218917.931811156,-1174.741329376,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.549000000,0.549000000,549000,8207,2391,2208,1.926813187,1.779340659,gpio35,gpio34,1.922147145,1.940509822,-166938.663215751,-162.309543878,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
