host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.550000000,0.550000000,550000,8208,2476,2373,1.995311355,1.912307692,gpio35,gpio34,1.922137306,1.940564623,-11490.672561751,648.766433160,218437.119038100,1503.175213046,178688.629794409,1222.954034138,215080.103618680,1335.368401286,175942.482582175,1086.429685135,-81.810053,-51.735989,30.074064,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,1,0,1,0,0,0,1,0,1,27I,1,27I,1,0,403,0,0,0,0,1003
0.551000000,0.551000000,551000,8209,2536,2542,2.043663004,2.048498168,gpio35,gpio34,1.922263667,1.940667722,147566.259240764,1220.527314369,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,1,0,0,0,1003
0.552000000,0.552000000,552000,8210,2556,2597,2.059780220,2.092820513,gpio35,gpio34,1.922434224,1.940786834,199179.043645118,1410.110002936,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.553000000,0.553000000,553000,8211,2559,2647,2.062197802,2.133113553,gpio35,gpio34,1.922644903,1.940908245,246034.728841104,1437.320375315,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.554000000,0.554000000,554000,8212,2559,2671,2.062197802,2.152454212,gpio35,gpio34,1.922874712,1.941029535,268375.028947286,1435.883054940,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.555000000,0.555000000,555000,8213,2545,2711,2.050915751,2.184688645,gpio35,gpio34,1.923136526,1.941139421,305750.545310044,1300.884920768,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.556000000,0.556000000,556000,8214,2444,2683,1.969523810,2.162124542,gpio35,gpio34,1.923375514,1.941167805,279094.070790541,336.027795649,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.557000000,0.557000000,557000,8215,2359,2518,1.901025641,2.029157509,gpio35,gpio34,1.923481296,1.941127663,123533.924728967,-475.221899641,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.558000000,0.558000000,558000,8216,2295,2401,1.849450549,1.934871795,gpio35,gpio34,1.923492687,1.941035986,13302.008483500,-1085.316968560,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.559000000,0.559000000,559000,8217,2266,2342,1.826080586,1.887326007,gpio35,gpio34,1.923456520,1.940921031,-42236.033327748,-1360.896314619,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.560000000,0.560000000,560000,8218,2200,2240,1.772893773,1.805128205,gpio35,gpio34,1.923338192,1.940753003,-138185.720343268,-1989.186030711,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.561000000,0.561000000,561000,8219,2171,2122,1.749523810,1.710036630,gpio35,gpio34,1.923124890,1.940561774,-249097.014228455,-2263.861507708,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.562000000,0.562000000,562000,8220,2168,2053,1.747106227,1.654432234,gpio35,gpio34,1.922856198,1.940368319,-313783.629864918,-2290.218128582,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.563000000,0.563000000,563000,8221,2208,2026,1.779340659,1.632673993,gpio35,gpio34,1.922566015,1.940207291,-338879.472924454,-1906.321478692,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.564000000,0.564000000,564000,8222,2293,2131,1.847838828,1.717289377,gpio35,gpio34,1.922360739,1.940114923,-239725.378548304,-1093.501489719,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.565000000,0.565000000,565000,8223,2327,2183,1.875238095,1.759194139,gpio35,gpio34,1.922197572,1.940050046,-190548.594360539,-768.042521232,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.566000000,0.566000000,566000,8224,2430,2269,1.958241758,1.828498168,gpio35,gpio34,1.922103873,1.940068238,-109423.679274013,215.362083076,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.567000000,0.567000000,567000,8225,2509,2384,2.021904762,1.921172161,gpio35,gpio34,1.922102941,1.940150074,-1088.067843586,968.819423722,218523.112683872,1429.813268493,178758.975378537,1163.268186962,216364.873297090,1348.037741933,176993.465741298,1096.737213573,-74.799210,-44.249743,30.549467,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,404,0,0,0,0,1003
0.568000000,0.568000000,568000,8226,2557,2562,2.060586081,2.064615385,gpio35,gpio34,1.922245453,1.940270510,166428.336917344,1425.778322413,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,1,0,0,0,1003
0.569000000,0.569000000,569000,8227,2586,2659,2.083956044,2.142783883,gpio35,gpio34,1.922465992,1.940414196,257548.345205312,1701.017207118,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.570000000,0.570000000,570000,8228,2589,2683,2.086373626,2.162124542,gpio35,gpio34,1.922705650,1.940560155,279877.131695130,1727.936672293,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.571000000,0.571000000,571000,8229,2559,2682,2.062197802,2.161318681,gpio35,gpio34,1.922944263,1.940681793,278656.157278642,1440.003911799,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.572000000,0.572000000,572000,8230,2534,2689,2.042051282,2.166959707,gpio35,gpio34,1.923188279,1.940783162,284965.182114911,1200.059888036,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.573000000,0.573000000,573000,8231,2434,2650,1.961465201,2.135531136,gpio35,gpio34,1.923400622,1.940803844,247977.422825884,244.843748744,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.574000000,0.574000000,574000,8232,2351,2518,1.894578755,2.029157509,gpio35,gpio34,1.923506379,1.940757619,123504.603810431,-547.234440911,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.575000000,0.575000000,575000,8233,2279,2368,1.836556777,1.908278388,gpio35,gpio34,1.923491151,1.940653418,-17783.493512273,-1233.578783641,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.576000000,0.576000000,576000,8234,2232,2262,1.798681319,1.822857143,gpio35,gpio34,1.923390517,1.940511446,-117522.022206779,-1680.732762178,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.577000000,0.577000000,577000,8235,2212,2209,1.782564103,1.780146520,gpio35,gpio34,1.923247273,1.940353499,-167282.656278582,-1869.855245296,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.578000000,0.578000000,578000,8236,2185,2118,1.760805861,1.706813187,gpio35,gpio34,1.923030839,1.940173951,-252755.226538432,-2125.569731490,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.579000000,0.579000000,579000,8237,2186,2065,1.761611722,1.664102564,gpio35,gpio34,1.922771910,1.939995389,-302380.627405903,-2113.904000965,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.580000000,0.580000000,580000,8238,2226,2031,1.793846154,1.636703297,gpio35,gpio34,1.922485842,1.939849240,-334075.554461446,-1730.183665202,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.581000000,0.581000000,581000,8239,2324,2135,1.872820513,1.720512821,gpio35,gpio34,1.922283869,1.939782211,-235867.361288551,-793.517723720,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.582000000,0.582000000,582000,8240,2393,2237,1.928424908,1.802710623,gpio35,gpio34,1.922164295,1.939770854,-139639.570878415,-134.453111208,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.583000000,0.583000000,583000,8241,2433,2300,1.960659341,1.853479853,gpio35,gpio34,1.922095611,1.939791742,-80210.802365601,247.287773665,214585.855273015,1401.647525101,175538.171446531,1140.353087508,213048.708790427,1362.679286380,174280.735897223,1108.649288553,-67.432208,-36.227224,31.204984,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,405,0,0,0,0,1003
0.584000000,0.584000000,584000,8242,2528,2426,2.037216117,1.955018315,gpio35,gpio34,1.922128534,1.939889167,38447.666320635,1153.355761326,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,1,0,0,0,1003
0.585000000,0.585000000,585000,8243,2583,2568,2.081538462,2.069450549,gpio35,gpio34,1.922275856,1.940030816,172045.033094868,1676.911249237,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.586000000,0.586000000,586000,8244,2602,2677,2.096849817,2.157289377,gpio35,gpio34,1.922510869,1.940187635,274452.592104169,1856.497393075,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.587000000,0.587000000,587000,8245,2599,2711,2.094432234,2.184688645,gpio35,gpio34,1.922773047,1.940341879,306175.447195014,1826.020413300,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.588000000,0.588000000,588000,8246,2559,2705,2.062197802,2.179853480,gpio35,gpio34,1.923030127,1.940463735,300222.688039063,1442.587961124,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.589000000,0.589000000,589000,8247,2515,2661,2.026739927,2.144395604,gpio35,gpio34,1.923251493,1.940550012,258514.184820149,1021.378298225,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.590000000,0.590000000,590000,8248,2418,2610,1.948571429,2.103296703,gpio35,gpio34,1.923431538,1.940558033,210259.709110904,94.961322905,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.591000000,0.591000000,591000,8249,2336,2492,1.882490842,2.008205128,gpio35,gpio34,1.923516312,1.940499966,98999.969796264,-687.426823530,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.592000000,0.592000000,592000,8250,2267,2326,1.826886447,1.874432234,gpio35,gpio34,1.923467228,1.940386352,-57321.179449109,-1345.010491495,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.593000000,0.593000000,593000,8251,2223,2217,1.791428571,1.786593407,gpio35,gpio34,1.923330354,1.940237394,-159843.462312056,-1763.432555942,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.594000000,0.594000000,594000,8252,2208,2168,1.779340659,1.747106227,gpio35,gpio34,1.923154130,1.940076498,-205797.385804583,-1904.771535296,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.595000000,0.595000000,595000,8253,2194,2115,1.768058608,1.704395604,gpio35,gpio34,1.922935371,1.939904480,-255469.744512787,-2036.429014878,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.596000000,0.596000000,596000,8254,2206,2073,1.777728938,1.670549451,gpio35,gpio34,1.922682985,1.939742304,-294740.360729565,-1919.910656334,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.597000000,0.597000000,597000,8255,2248,2051,1.811575092,1.652820513,gpio35,gpio34,1.922413123,1.939614137,-315149.760634273,-1517.303992328,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.598000000,0.598000000,598000,8256,2352,2146,1.895384615,1.729377289,gpio35,gpio34,1.922220087,1.939569908,-225430.368818339,-523.609965755,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.599000000,0.599000000,599000,8257,2427,2268,1.955824176,1.827692308,gpio35,gpio34,1.922125559,1.939586162,-110391.069704820,192.425703764,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
