host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.600000000,0.600000000,600000,8258,2495,2373,2.010622711,1.912307692,gpio35,gpio34,1.922115741,1.939657198,-11465.463731890,840.964212055,223406.109093471,1421.206506771,182753.424406086,1156.265893499,220946.607883447,1387.483247584,180741.472851642,1128.829307592,-70.205686,-41.520403,28.685283,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,406,0,0,0,0,1003
0.601000000,0.601000000,601000,8259,2549,2470,2.054139194,1.990476190,gpio35,gpio34,1.922184102,1.939771680,79832.438356727,1355.291930722,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,1,0,0,0,1003
0.602000000,0.602000000,602000,8260,2597,2582,2.092820513,2.080732601,gpio35,gpio34,1.922342650,1.939924729,185155.501815144,1811.864356905,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.603000000,0.603000000,603000,8261,2607,2693,2.100879121,2.170183150,gpio35,gpio34,1.922590491,1.940085684,289432.144925311,1905.454100488,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.604000000,0.604000000,604000,8262,2602,2725,2.096849817,2.195970696,gpio35,gpio34,1.922863871,1.940242448,319257.825893749,1855.847842418,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.605000000,0.605000000,605000,8263,2553,2710,2.057362637,2.183882784,gpio35,gpio34,1.923124890,1.940359568,304822.108795966,1386.524115667,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.606000000,0.606000000,606000,8264,2498,2647,2.013040293,2.133113553,gpio35,gpio34,1.923334879,1.940432249,245228.157745234,860.428747879,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.607000000,0.607000000,607000,8265,2434,2582,1.961465201,2.080732601,gpio35,gpio34,1.923492276,1.940453282,183811.606075968,248.998028312,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.608000000,0.608000000,608000,8266,2321,2459,1.870402930,1.981611722,gpio35,gpio34,1.923550396,1.940383231,67872.828440400,-829.289139443,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.609000000,0.609000000,609000,8267,2253,2317,1.815604396,1.867179487,gpio35,gpio34,1.923494025,1.940258452,-65830.858828594,-1477.190784299,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.610000000,0.610000000,610000,8268,2217,2187,1.786593407,1.762417582,gpio35,gpio34,1.923332948,1.940104787,-188107.674992807,-1819.159382100,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.611000000,0.611000000,611000,8269,2203,2135,1.775311355,1.720512821,gpio35,gpio34,1.923130128,1.939939994,-236856.626127030,-1950.902473834,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.612000000,0.612000000,612000,8270,2203,2092,1.775311355,1.685860806,gpio35,gpio34,1.922892859,1.939775365,-277086.952746987,-1948.951571361,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.613000000,0.613000000,613000,8271,2225,2074,1.793040293,1.671355311,gpio35,gpio34,1.922641321,1.939628630,-293749.616920507,-1737.119082320,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.614000000,0.614000000,614000,8272,2271,2075,1.830109890,1.672161172,gpio35,gpio34,1.922390841,1.939519111,-292514.770018794,-1296.534566712,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.615000000,0.615000000,615000,8273,2382,2174,1.919560440,1.751941392,gpio35,gpio34,1.922220392,1.939499153,-199053.624054305,-236.280184006,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.616000000,0.616000000,616000,8274,2458,2298,1.980805861,1.851868132,gpio35,gpio34,1.922150039,1.939540460,-82158.507115965,489.008316525,216509.677043057,1418.982038553,177111.919889888,1154.456109545,215429.337584757,1411.279783067,176228.167264113,1148.189704713,-74.651087,-43.702881,30.948206,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,407,0,0,0,0,1003
0.617000000,0.617000000,617000,8275,2521,2426,2.031575092,1.955018315,gpio35,gpio34,1.922182908,1.939632494,38384.103844607,1089.549438233,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,1,0,0,0,1003
0.618000000,0.618000000,618000,8276,2562,2520,2.064615385,2.030769231,gpio35,gpio34,1.922291494,1.939757477,126808.864511270,1479.606481351,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.619000000,0.619000000,619000,8277,2604,2613,2.098461538,2.105714286,gpio35,gpio34,1.922474917,1.939916181,214204.103132472,1878.813628220,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.620000000,0.620000000,620000,8278,2608,2697,2.101684982,2.173406593,gpio35,gpio34,1.922725849,1.940077950,293042.070951921,1915.095457768,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.621000000,0.621000000,621000,8279,2601,2730,2.096043956,2.200000000,gpio35,gpio34,1.923003123,1.940233916,323805.239279125,1846.399236751,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.622000000,0.622000000,622000,8280,2543,2713,2.049304029,2.186300366,gpio35,gpio34,1.923266420,1.940342986,307482.780198372,1291.223511460,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.623000000,0.623000000,623000,8281,2446,2602,1.971135531,2.096849817,gpio35,gpio34,1.923440003,1.940373779,202713.498806192,364.536690926,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.624000000,0.624000000,624000,8282,2375,2510,1.913919414,2.022710623,gpio35,gpio34,1.923539274,1.940347324,115929.835106464,-313.179262142,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.625000000,0.625000000,625000,8283,2301,2411,1.854285714,1.942930403,gpio35,gpio34,1.923558665,1.940261263,22645.274076888,-1018.837981639,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.626000000,0.626000000,626000,8284,2241,2284,1.805934066,1.840586081,gpio35,gpio34,1.923475693,1.940126935,-96896.726365853,-1590.228791300,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.627000000,0.627000000,627000,8285,2207,2162,1.778534799,1.742271062,gpio35,gpio34,1.923294488,1.939965343,-211613.698384187,-1913.004029506,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.628000000,0.628000000,628000,8286,2197,2103,1.770476190,1.694725275,gpio35,gpio34,1.923065919,1.939795854,-266926.824488568,-2006.492633417,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.629000000,0.629000000,629000,8287,2211,2076,1.781758242,1.672967033,gpio35,gpio34,1.922815820,1.939637817,-292069.524353481,-1870.923889667,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.630000000,0.630000000,630000,8288,2247,2082,1.810769231,1.677802198,gpio35,gpio34,1.922570806,1.939508948,-286130.871120372,-1525.607177192,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.631000000,0.631000000,631000,8289,2300,2111,1.853479853,1.701172161,gpio35,gpio34,1.922349408,1.939422919,-258552.918990265,-1018.453047930,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.632000000,0.632000000,632000,8290,2407,2203,1.939706960,1.775311355,gpio35,gpio34,1.922202369,1.939423203,-171713.415870353,3.362610080,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.633000000,0.633000000,633000,8291,2486,2335,2.003369963,1.881684982,gpio35,gpio34,1.922161852,1.939487150,-47316.860861856,757.031950200,224808.478551258,1451.217391223,183900.607989082,1180.682163732,224020.961194351,1444.241479870,183256.393315015,1175.006698319,-79.181015,-50.381625,28.799390,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,408,0,0,0,0,1003
0.634000000,0.634000000,634000,8292,2549,2468,2.054139194,1.988864469,gpio35,gpio34,1.922228555,1.939601802,77896.394876425,1357.305048274,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,1,0,0,0,1003
0.635000000,0.635000000,635000,8293,2589,2564,2.086373626,2.066227106,gpio35,gpio34,1.922372553,1.939748573,168163.837821641,1737.554174988,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.636000000,0.636000000,636000,8294,2607,2624,2.100879121,2.114578755,gpio35,gpio34,1.922564759,1.939909704,224461.511071377,1907.539515106,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.637000000,0.637000000,637000,8295,2613,2682,2.105714286,2.161318681,gpio35,gpio34,1.922803513,1.940075509,278820.692078278,1962.872940355,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.638000000,0.638000000,638000,8296,2590,2717,2.087179487,2.189523810,gpio35,gpio34,1.923070234,1.940222613,311480.276353941,1741.486369152,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.639000000,0.639000000,639000,8297,2530,2699,2.038827839,2.175018315,gpio35,gpio34,1.923322182,1.940321218,294229.044951320,1167.335235140,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.640000000,0.640000000,640000,8298,2423,2580,1.952600733,2.079120879,gpio35,gpio34,1.923477980,1.940333497,181944.239016046,145.370694942,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.641000000,0.641000000,641000,8299,2351,2468,1.894578755,1.988864469,gpio35,gpio34,1.923543367,1.940287743,76359.398880256,-541.666252924,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.642000000,0.642000000,642000,8300,2283,2356,1.839780220,1.898608059,gpio35,gpio34,1.923518432,1.940187235,-29119.856415398,-1189.855520666,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.643000000,0.643000000,643000,8301,2231,2251,1.797875458,1.813992674,gpio35,gpio34,1.923408906,1.940044923,-127905.951462209,-1684.754026436,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.644000000,0.644000000,644000,8302,2202,2139,1.774505495,1.723736264,gpio35,gpio34,1.923209233,1.939879384,-233180.941407521,-1959.733935437,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.645000000,0.645000000,645000,8303,2198,2083,1.771282051,1.678608059,gpio35,gpio34,1.922964632,1.939710787,-285649.208414500,-1995.934844678,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.646000000,0.646000000,646000,8304,2222,2058,1.790622711,1.658461538,gpio35,gpio34,1.922700129,1.939561698,-308890.991325901,-1764.975050776,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.647000000,0.647000000,647000,8305,2264,2083,1.824468864,1.678608059,gpio35,gpio34,1.922456037,1.939446606,-285054.668214760,-1362.523322375,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.648000000,0.648000000,648000,8306,2324,2133,1.872820513,1.718901099,gpio35,gpio34,1.922252482,1.939379980,-237714.749306914,-788.751151410,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.649000000,0.649000000,649000,8307,2431,2236,1.959047619,1.801904762,gpio35,gpio34,1.922132134,1.939399647,-140544.014223967,232.834804704,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
