host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.650000000,0.650000000,650000,8308,2508,2367,2.021098901,1.907472527,gpio35,gpio34,1.922117475,1.939481346,-17119.725901909,967.194351041,216240.662627440,1426.058851711,176891.857395321,1160.213666698,215773.491717655,1420.660737261,176509.696478180,1155.821866071,-82.209778,-51.628948,30.580831,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,409,0,0,0,0,1003
0.651000000,0.651000000,651000,8309,2560,2502,2.063003663,2.016263736,gpio35,gpio34,1.922211621,1.939604869,109945.527270998,1462.315517980,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,1,0,0,0,1003
0.652000000,0.652000000,652000,8310,2595,2605,2.091208791,2.099267399,gpio35,gpio34,1.922388677,1.939756473,206768.602077368,1794.758830254,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.653000000,0.653000000,653000,8311,2612,2656,2.104908425,2.140366300,gpio35,gpio34,1.922606654,1.939921625,254557.794999715,1955.146804922,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.654000000,0.654000000,654000,8312,2608,2691,2.101684982,2.168571429,gpio35,gpio34,1.922852619,1.940083388,287241.642172457,1915.031014941,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.655000000,0.655000000,655000,8313,2562,2710,2.064615385,2.183882784,gpio35,gpio34,1.923113649,1.940207920,304835.248941344,1474.268587400,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.656000000,0.656000000,656000,8314,2511,2677,2.023516484,2.157289377,gpio35,gpio34,1.923347825,1.940291229,273474.203294246,986.246118316,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.657000000,0.657000000,657000,8315,2397,2538,1.931648352,2.045274725,gpio35,gpio34,1.923469752,1.940282586,142388.206504777,-102.318458323,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.658000000,0.658000000,658000,8316,2324,2425,1.872820513,1.954212454,gpio35,gpio34,1.923500495,1.940215124,35901.825116705,-798.647877830,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.659000000,0.659000000,659000,8317,2264,2319,1.824468864,1.868791209,gpio35,gpio34,1.923445785,1.940099377,-63890.388896430,-1370.258877595,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.660000000,0.660000000,660000,8318,2223,2215,1.791428571,1.784981685,gpio35,gpio34,1.923307321,1.939950707,-161700.616125967,-1760.035211273,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.661000000,0.661000000,661000,8319,2195,2118,1.768864469,1.706813187,gpio35,gpio34,1.923090827,1.939779620,-252825.352134726,-2025.399678295,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.662000000,0.662000000,662000,8320,2202,2074,1.774505495,1.671355311,gpio35,gpio34,1.922839092,1.939614346,-293980.807313467,-1956.593153058,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.663000000,0.663000000,663000,8321,2233,2049,1.799487179,1.651208791,gpio35,gpio34,1.922567461,1.939474219,-317214.258625969,-1658.891575290,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.664000000,0.664000000,664000,8322,2286,2088,1.842197802,1.682637363,gpio35,gpio34,1.922327531,1.939376943,-280194.250260430,-1151.604161630,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.665000000,0.665000000,665000,8323,2382,2184,1.919560440,1.760000000,gpio35,gpio34,1.922165204,1.939357126,-189568.716670078,-234.597121240,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.666000000,0.666000000,666000,8324,2462,2281,1.984029304,1.838168498,gpio35,gpio34,1.922081207,1.939401798,-98092.711328523,528.850339404,215760.837894133,1449.641078167,176499.345241188,1179.399706175,215293.329042892,1445.755028586,176116.907877003,1176.238092033,-75.323239,-45.178170,30.145070,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,410,0,0,0,0,1003
0.667000000,0.667000000,667000,8325,2530,2406,2.038827839,1.938901099,gpio35,gpio34,1.922098027,1.939501224,19642.541981884,1177.052423060,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,1,0,0,0,1003
0.668000000,0.668000000,668000,8326,2582,2533,2.080732601,2.041245421,gpio35,gpio34,1.922217174,1.939642456,139142.254608566,1671.963731927,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.669000000,0.669000000,669000,8327,2611,2640,2.104102564,2.127472527,gpio35,gpio34,1.922422430,1.939806916,239700.521826769,1946.956431223,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.670000000,0.670000000,670000,8328,2616,2681,2.108131868,2.160512821,gpio35,gpio34,1.922660520,1.939975241,278045.809981440,1992.710278762,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.671000000,0.671000000,671000,8329,2599,2703,2.094432234,2.178241758,gpio35,gpio34,1.922916101,1.940129698,298471.904436896,1828.534834984,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.672000000,0.672000000,672000,8330,2551,2695,2.055750916,2.171794872,gpio35,gpio34,1.923164980,1.940245319,290644.654254118,1368.778582035,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.673000000,0.673000000,673000,8331,2487,2653,2.004175824,2.137948718,gpio35,gpio34,1.923379764,1.940309249,250827.923638574,756.839512634,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.674000000,0.674000000,674000,8332,2374,2518,1.913113553,2.029157509,gpio35,gpio34,1.923485541,1.940282054,123528.962267931,-321.955496606,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.675000000,0.675000000,675000,8333,2304,2385,1.856703297,1.921978022,gpio35,gpio34,1.923484034,1.940198475,-1760.505571757,-989.444796692,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.676000000,0.676000000,676000,8334,2251,2274,1.813992674,1.832527473,gpio35,gpio34,1.923393077,1.940072269,-106220.543678166,-1494.083873980,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.677000000,0.677000000,677000,8335,2217,2176,1.786593407,1.753553114,gpio35,gpio34,1.923223237,1.939918790,-198341.857044166,-1816.955257103,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.678000000,0.678000000,678000,8336,2204,2124,1.776117216,1.711648352,gpio35,gpio34,1.923011662,1.939754989,-247080.573996338,-1939.160392169,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.679000000,0.679000000,679000,8337,2210,2070,1.780952381,1.668131868,gpio35,gpio34,1.922756783,1.939596186,-297652.746801144,-1879.980267012,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.680000000,0.680000000,680000,8338,2248,2052,1.811575092,1.653626374,gpio35,gpio34,1.922487652,1.939468165,-314294.845180610,-1515.574176572,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.681000000,0.681000000,681000,8339,2339,2128,1.884908425,1.714871795,gpio35,gpio34,1.922280036,1.939413605,-242457.156691190,-645.903970137,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.682000000,0.682000000,682000,8340,2411,2223,1.942930403,1.791428571,gpio35,gpio34,1.922149185,1.939417122,-152810.457479199,41.633511004,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.683000000,0.683000000,683000,8341,2484,2328,2.001758242,1.876043956,gpio35,gpio34,1.922103080,1.939479463,-53842.432118494,738.023615459,223143.919917423,1456.935812280,182538.945178282,1185.334559567,222016.391585296,1452.323854522,181616.590527161,1181.582360691,-77.934387,-49.239682,28.694705,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,411,0,0,0,0,1003
0.684000000,0.684000000,684000,8342,2548,2452,2.053333333,1.975970696,gpio35,gpio34,1.922156947,1.939593317,62907.473627910,1347.855882662,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,1,0,0,0,1003
0.685000000,0.685000000,685000,8343,2599,2565,2.094432234,2.067032967,gpio35,gpio34,1.922301823,1.939748156,169188.559335849,1833.056227276,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.686000000,0.686000000,686000,8344,2616,2662,2.108131868,2.145201465,gpio35,gpio34,1.922524723,1.939916540,260305.807401398,1993.405904547,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.687000000,0.687000000,687000,8345,2614,2700,2.106520147,2.175824176,gpio35,gpio34,1.922778022,1.940083143,295807.198416117,1972.332177054,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.688000000,0.688000000,688000,8346,2586,2712,2.083956044,2.185494505,gpio35,gpio34,1.923040739,1.940227016,306804.558635212,1703.235342644,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.689000000,0.689000000,689000,8347,2532,2678,2.040439560,2.158095238,gpio35,gpio34,1.923275793,1.940327229,274500.446393628,1186.363424423,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.690000000,0.690000000,690000,8348,2432,2590,1.959853480,2.087179487,gpio35,gpio34,1.923439697,1.940346755,191409.384885483,231.160981594,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.691000000,0.691000000,691000,8349,2352,2482,1.895384615,2.000146520,gpio35,gpio34,1.923516404,1.940301793,89579.468742994,-532.283042911,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.692000000,0.692000000,692000,8350,2282,2353,1.838974359,1.896190476,gpio35,gpio34,1.923489078,1.940200465,-31911.660463999,-1199.562015451,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.693000000,0.693000000,693000,8351,2236,2232,1.801904762,1.798681319,gpio35,gpio34,1.923364270,1.940062170,-145752.520263442,-1637.209849962,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.694000000,0.694000000,694000,8352,2217,2170,1.786593407,1.748717949,gpio35,gpio34,1.923189624,1.939908701,-203954.799400322,-1816.835695199,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.695000000,0.695000000,695000,8353,2205,2105,1.776923077,1.696336996,gpio35,gpio34,1.922962771,1.939745715,-264922.168112442,-1929.500789032,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.696000000,0.696000000,696000,8354,2221,2065,1.789816850,1.664102564,gpio35,gpio34,1.922703911,1.939595787,-302301.137336035,-1774.928715538,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.697000000,0.697000000,697000,8355,2264,2068,1.824468864,1.666520147,gpio35,gpio34,1.922447727,1.939480660,-299175.544344321,-1362.926872679,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.698000000,0.698000000,698000,8356,2362,2151,1.903443223,1.733406593,gpio35,gpio34,1.922258686,1.939444622,-220765.294162188,-426.628187990,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
0.699000000,0.699000000,699000,8357,2438,2255,1.964688645,1.817216117,gpio35,gpio34,1.922153644,1.939469866,-122670.411249593,298.850660546,215615.968915688,1432.888006413,176380.837730321,1165.769733762,215082.857915272,1427.646852770,175944.735685888,1161.505633386,-82.282336,-51.704492,30.577844,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,412,0,0,0,0,1003
