host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.750000000,0.750000000,750000,8408,2509,2370,2.021904762,1.909890110,gpio35,gpio34,1.922099055,1.939621597,-14272.075498252,975.082048826,215782.173477425,1437.290479318,176516.798438525,1169.351499848,215511.609257850,1433.345100583,176295.468154185,1166.141616664,-82.470099,-51.730004,30.740095,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,415,0,0,0,0,1003
0.751000000,0.751000000,751000,8409,2560,2495,2.063003663,2.010622711,gpio35,gpio34,1.922187579,1.939744979,103379.357176324,1460.655167274,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,1,0,0,0,1003
0.752000000,0.752000000,752000,8410,2608,2600,2.101684982,2.095238095,gpio35,gpio34,1.922360629,1.939906919,202091.192722373,1917.122230221,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.753000000,0.753000000,753000,8411,2619,2656,2.110549451,2.140366300,gpio35,gpio34,1.922578635,1.940077561,254590.549478039,2020.146876725,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.754000000,0.754000000,754000,8412,2610,2701,2.103296703,2.176630037,gpio35,gpio34,1.922832686,1.940240781,296685.336744229,1932.265282702,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.755000000,0.755000000,755000,8413,2562,2714,2.064615385,2.187106227,gpio35,gpio34,1.923096960,1.940365155,308622.916109788,1472.405299305,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.756000000,0.756000000,756000,8414,2512,2671,2.024322344,2.152454212,gpio35,gpio34,1.923326317,1.940449112,267847.109947596,993.924854303,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.757000000,0.757000000,757000,8415,2403,2541,1.936483516,2.047692308,gpio35,gpio34,1.923450683,1.940445147,145236.615814607,-46.946597102,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.758000000,0.758000000,758000,8416,2328,2435,1.876043956,1.962271062,gpio35,gpio34,1.923489503,1.940380746,45335.067010774,-762.411710058,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.759000000,0.759000000,759000,8417,2267,2317,1.826886447,1.867179487,gpio35,gpio34,1.923433193,1.940267251,-65759.747661767,-1343.599106785,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.760000000,0.760000000,760000,8418,2226,2207,1.793846154,1.778534799,gpio35,gpio34,1.923288295,1.940120830,-169214.689241295,-1733.402100234,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.761000000,0.761000000,761000,8419,2207,2120,1.778534799,1.708424908,gpio35,gpio34,1.923073431,1.939959244,-250920.938329011,-1912.931753220,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.762000000,0.762000000,762000,8420,2207,2078,1.778534799,1.674578755,gpio35,gpio34,1.922824937,1.939797820,-290196.103351973,-1911.018821467,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.763000000,0.763000000,763000,8421,2234,2056,1.800293040,1.656849817,gpio35,gpio34,1.922558962,1.939658315,-310610.047514059,-1651.523461206,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.764000000,0.764000000,764000,8422,2287,2082,1.843003663,1.677802198,gpio35,gpio34,1.922314205,1.939561660,-285830.908061937,-1144.243415661,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.765000000,0.765000000,765000,8423,2387,2179,1.923589744,1.755970696,gpio35,gpio34,1.922147861,1.939545688,-194258.640528990,-189.083092841,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.766000000,0.766000000,766000,8424,2463,2286,1.984835165,1.842197802,gpio35,gpio34,1.922067911,1.939590978,-93366.972415650,536.158210600,215603.120709900,1447.715170799,176370.327482349,1177.832825505,215222.088674818,1443.828914726,176058.630951300,1174.671043365,-75.422958,-45.008230,30.414727,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,416,0,0,0,0,1003
0.767000000,0.767000000,767000,8425,2533,2407,2.041245421,1.939706960,gpio35,gpio34,1.922085550,1.939692632,20599.166016674,1203.433307972,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,1,0,0,0,1003
0.768000000,0.768000000,768000,8426,2588,2529,2.085567766,2.038021978,gpio35,gpio34,1.922201487,1.939838507,135392.435595358,1726.938718337,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.769000000,0.769000000,769000,8427,2611,2633,2.104102564,2.121831502,gpio35,gpio34,1.922401117,1.940002771,233131.160778196,1944.635477881,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.770000000,0.770000000,770000,8428,2618,2678,2.109743590,2.158095238,gpio35,gpio34,1.922636811,1.940172512,275247.407433086,2009.471967962,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.771000000,0.771000000,771000,8429,2602,2707,2.096849817,2.181465201,gpio35,gpio34,1.922895639,1.940329190,302263.981284639,1854.819923289,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.772000000,0.772000000,772000,8430,2551,2695,2.055750916,2.171794872,gpio35,gpio34,1.923144539,1.940444611,290668.549885843,1366.416902869,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.773000000,0.773000000,773000,8431,2489,2649,2.005787546,2.134725275,gpio35,gpio34,1.923356119,1.940509954,247087.406235496,773.560516736,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.774000000,0.774000000,774000,8432,2377,2512,1.915531136,2.024322344,gpio35,gpio34,1.923457086,1.940484975,117909.990812671,-295.711052714,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.775000000,0.775000000,775000,8433,2305,2394,1.857509158,1.929230769,gpio35,gpio34,1.923462859,1.940402000,6742.601216328,-982.306918832,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.776000000,0.776000000,776000,8434,2242,2277,1.806739927,1.834945055,gpio35,gpio34,1.923374341,1.940268338,-103372.523705625,-1582.354741938,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.777000000,0.777000000,777000,8435,2217,2174,1.786593407,1.751941392,gpio35,gpio34,1.923202908,1.940114663,-200202.171515561,-1819.276407048,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.778000000,0.778000000,778000,8436,2205,2121,1.776923077,1.709230769,gpio35,gpio34,1.922988936,1.939951471,-249880.125438054,-1931.939060169,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.779000000,0.779000000,779000,8437,2214,2068,1.784175824,1.666520147,gpio35,gpio34,1.922732468,1.939795695,-299508.401406625,-1844.145673963,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.780000000,0.780000000,780000,8438,2249,2056,1.812380952,1.656849817,gpio35,gpio34,1.922466585,1.939668281,-310502.060422730,-1508.395900497,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.781000000,0.781000000,781000,8439,2306,2099,1.858315018,1.691501832,gpio35,gpio34,1.922235620,1.939586927,-269724.375116225,-963.098339336,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.782000000,0.782000000,782000,8440,2410,2216,1.942124542,1.785787546,gpio35,gpio34,1.922099172,1.939589465,-159346.268420371,30.041481584,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.783000000,0.783000000,783000,8441,2486,2330,2.003369963,1.877655678,gpio35,gpio34,1.922054729,1.939653246,-51901.831685591,755.063660450,223504.833820326,1454.392834633,182834.184426389,1183.265642554,222622.587081772,1450.341113281,182112.478053649,1179.969241090,-78.221540,-49.255629,28.965912,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,417,0,0,0,0,1003
0.784000000,0.784000000,784000,8442,2550,2451,2.054945055,1.975164835,gpio35,gpio34,1.922107839,1.939768537,62022.841606002,1364.878887608,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,1,0,0,0,1003
0.785000000,0.785000000,785000,8443,2600,2567,2.095238095,2.068644689,gpio35,gpio34,1.922254376,1.939924007,171128.103800341,1840.522048423,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.786000000,0.786000000,786000,8444,2615,2657,2.107326007,2.141172161,gpio35,gpio34,1.922473293,1.940091409,255655.731327877,1981.783938285,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.787000000,0.787000000,787000,8445,2619,2699,2.110549451,2.175018315,gpio35,gpio34,1.922725838,1.940261867,294926.161557839,2017.962797523,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.788000000,0.788000000,788000,8446,2590,2708,2.087179487,2.182271062,gpio35,gpio34,1.922985384,1.940408785,303101.110959415,1739.280171698,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.789000000,0.789000000,789000,8447,2535,2683,2.042857143,2.162124542,gpio35,gpio34,1.923224523,1.940511233,279270.577728640,1212.832047854,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.790000000,0.790000000,790000,8448,2431,2587,1.959047619,2.084761905,gpio35,gpio34,1.923386060,1.940529769,188645.967810819,219.442493226,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.791000000,0.791000000,791000,8449,2353,2478,1.896190476,1.996923077,gpio35,gpio34,1.923459597,1.940485430,85877.717800612,-524.909491203,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.792000000,0.792000000,792000,8450,2287,2352,1.843003663,1.895384615,gpio35,gpio34,1.923431522,1.940387948,-32786.417801059,-1154.035194119,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.793000000,0.793000000,793000,8451,2239,2238,1.804322344,1.803516484,gpio35,gpio34,1.923311607,1.940251883,-140038.721849618,-1610.808877039,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.794000000,0.794000000,794000,8452,2213,2145,1.783369963,1.728571429,gpio35,gpio34,1.923116867,1.940095001,-227420.730613482,-1857.242248807,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.795000000,0.795000000,795000,8453,2206,2099,1.777728938,1.691501832,gpio35,gpio34,1.922885252,1.939932635,-270483.784983329,-1922.166132117,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.796000000,0.796000000,796000,8454,2223,2065,1.791428571,1.664102564,gpio35,gpio34,1.922626469,1.939784131,-302210.608881295,-1758.061232486,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.797000000,0.797000000,797000,8455,2266,2069,1.826080586,1.667326007,gpio35,gpio34,1.922371169,1.939670427,-298144.009133243,-1346.076257109,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.798000000,0.798000000,798000,8456,2365,2150,1.905860806,1.732600733,gpio35,gpio34,1.922181398,1.939636617,-221616.985055907,-400.254262242,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.799000000,0.799000000,799000,8457,2440,2253,1.966300366,1.815604396,gpio35,gpio34,1.922074821,1.939663281,-124462.347737211,315.658051574,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
