host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.800000000,0.800000000,800000,8458,2510,2374,2.022710623,1.913113553,gpio35,gpio34,1.922065860,1.939746328,-10465.113929566,983.153649105,216914.024045628,1453.779837642,177442.688818580,1182.766920158,216475.308856791,1449.442453926,177083.805601715,1179.238109367,-82.853463,-52.430442,30.423021,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,418,0,0,0,0,1003
0.801000000,0.801000000,801000,8459,2563,2491,2.065421245,2.007399267,gpio35,gpio34,1.922151193,1.939872003,99653.733505101,1487.799017541,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,1,0,0,0,1003
0.802000000,0.802000000,802000,8460,2611,2597,2.104102564,2.092820513,gpio35,gpio34,1.922321863,1.940036234,199310.391959614,1944.238936637,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.803000000,0.803000000,803000,8461,2623,2660,2.113772894,2.143589744,gpio35,gpio34,1.922543131,1.940209971,258400.210509590,2056.776627229,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.804000000,0.804000000,804000,8462,2613,2708,2.105714286,2.182271062,gpio35,gpio34,1.922802859,1.940375475,303314.479969127,1959.318242661,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.805000000,0.805000000,805000,8463,2565,2710,2.067032967,2.183882784,gpio35,gpio34,1.923063938,1.940502132,304893.360058743,1499.431206305,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.806000000,0.806000000,806000,8464,2512,2667,2.024322344,2.149230769,gpio35,gpio34,1.923290105,1.940585953,264121.283452601,992.303253014,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.807000000,0.807000000,807000,8465,2407,2548,1.939706960,2.053333333,gpio35,gpio34,1.923420149,1.940585074,151866.585278826,-10.405933614,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.808000000,0.808000000,808000,8466,2330,2439,1.877655678,1.965494505,gpio35,gpio34,1.923462223,1.940522144,49135.114651151,-744.987908822,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.809000000,0.809000000,809000,8467,2266,2315,1.826080586,1.865567766,gpio35,gpio34,1.923404328,1.940407703,-67610.083777786,-1354.813211732,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.810000000,0.810000000,810000,8468,2226,2203,1.793846154,1.775311355,gpio35,gpio34,1.923256235,1.940261141,-172945.369590782,-1735.064830282,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.811000000,0.811000000,811000,8469,2212,2144,1.782564103,1.727765568,gpio35,gpio34,1.923060745,1.940103444,-228297.164023957,-1866.892016568,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.812000000,0.812000000,812000,8470,2210,2084,1.780952381,1.679413919,gpio35,gpio34,1.922817098,1.939944293,-284534.703947490,-1884.105446139,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.813000000,0.813000000,813000,8471,2235,2057,1.801098901,1.657655678,gpio35,gpio34,1.922551937,1.939805448,-309659.795932944,-1643.717320842,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.814000000,0.814000000,814000,8472,2288,2085,1.843809524,1.680219780,gpio35,gpio34,1.922309604,1.939709452,-282999.412162817,-1136.445081437,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.815000000,0.815000000,815000,8473,2388,2177,1.924395604,1.754358974,gpio35,gpio34,1.922141654,1.939694138,-196135.462549733,-181.292556951,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.816000000,0.816000000,816000,8474,2465,2289,1.986446886,1.844615385,gpio35,gpio34,1.922064127,1.939740891,-90536.431190409,553.481116747,215406.677159271,1440.373896214,176209.630303003,1171.860107693,215142.728593810,1434.996184143,175993.711837744,1167.484906044,-74.577804,-44.176534,30.401270,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,419,0,0,0,0,1003
0.817000000,0.817000000,817000,8475,2532,2411,2.040439560,1.942930403,gpio35,gpio34,1.922084994,1.939841589,24367.973985482,1192.118408832,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,1,0,0,0,1003
0.818000000,0.818000000,818000,8476,2584,2530,2.082344322,2.038827839,gpio35,gpio34,1.922201737,1.939984092,136334.182901819,1687.014651713,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.819000000,0.819000000,819000,8477,2615,2630,2.107326007,2.119413919,gpio35,gpio34,1.922398949,1.940151434,230307.577198180,1981.072621677,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.820000000,0.820000000,820000,8478,2621,2674,2.112161172,2.154871795,gpio35,gpio34,1.922631422,1.940323444,271485.550151857,2036.332513819,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.821000000,0.821000000,821000,8479,2605,2714,2.099267399,2.187106227,gpio35,gpio34,1.922895896,1.940482388,308857.955993410,1881.653608601,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.822000000,0.822000000,822000,8480,2551,2699,2.055750916,2.175018315,gpio35,gpio34,1.923148019,1.940597656,294432.638765527,1364.603272114,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.823000000,0.823000000,823000,8481,2456,2611,1.979194139,2.104102564,gpio35,gpio34,1.923328973,1.940636253,211321.645065011,456.923393407,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.824000000,0.824000000,824000,8482,2379,2515,1.917142857,2.026739927,gpio35,gpio34,1.923432384,1.940612759,120764.984079854,-278.125911127,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.825000000,0.825000000,825000,8483,2309,2397,1.860732601,1.931648352,gpio35,gpio34,1.923440600,1.940532879,9594.739490244,-945.659040799,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.826000000,0.826000000,826000,8484,2251,2279,1.813992674,1.836556777,gpio35,gpio34,1.923353717,1.940406339,-101464.334854776,-1498.042707813,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.827000000,0.827000000,827000,8485,2218,2170,1.787399267,1.748717949,gpio35,gpio34,1.923179081,1.940253332,-203942.474562318,-1811.369971309,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.828000000,0.828000000,828000,8486,2206,2119,1.777728938,1.707619048,gpio35,gpio34,1.922963521,1.940090807,-251734.493612179,-1924.040530866,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.829000000,0.829000000,829000,8487,2217,2070,1.786593407,1.668131868,gpio35,gpio34,1.922708689,1.939937310,-297596.526073406,-1817.174721601,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.830000000,0.830000000,830000,8488,2252,2070,1.814798535,1.668131868,gpio35,gpio34,1.922454112,1.939812171,-297298.929547332,-1481.451919088,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.831000000,0.831000000,831000,8489,2310,2104,1.861538462,1.695531136,gpio35,gpio34,1.922227189,1.939733898,-265004.322934836,-926.641141114,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.832000000,0.832000000,832000,8490,2415,2217,1.946153846,1.786593407,gpio35,gpio34,1.922091555,1.939740318,-158395.325430334,76.002383402,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.833000000,0.833000000,833000,8491,2489,2326,2.005787546,1.874432234,gpio35,gpio34,1.922043896,1.939806365,-55657.326062508,781.898279778,221758.344372140,1459.121617516,181405.499558995,1187.112888073,220876.738000302,1455.105870734,180684.317026945,1183.845754818,-78.556275,-49.226479,29.329796,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,420,0,0,0,0,1003
0.834000000,0.834000000,834000,8492,2550,2456,2.054945055,1.979194139,gpio35,gpio34,1.922101046,1.939921503,66740.978286596,1363.066189935,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,1,0,0,0,1003
0.835000000,0.835000000,835000,8493,2599,2565,2.094432234,2.067032967,gpio35,gpio34,1.922245978,1.940076014,169253.841350706,1829.171002653,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.836000000,0.836000000,836000,8494,2615,2621,2.107326007,2.112161172,gpio35,gpio34,1.922435894,1.940243264,221786.035457743,1979.984404355,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.837000000,0.837000000,837000,8495,2617,2694,2.108937729,2.170989011,gpio35,gpio34,1.922684447,1.940411959,290264.351212146,1997.084741539,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.838000000,0.838000000,838000,8496,2591,2717,2.087985348,2.189523810,gpio35,gpio34,1.922951286,1.940559532,311619.324411165,1747.043476152,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.839000000,0.839000000,839000,8497,2535,2687,2.042857143,2.165347985,gpio35,gpio34,1.923193683,1.940661830,283074.786542975,1211.047428209,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.840000000,0.840000000,840000,8498,2429,2589,1.957435897,2.086373626,gpio35,gpio34,1.923356863,1.940678604,190564.177846755,198.579336612,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.841000000,0.841000000,841000,8499,2358,2476,1.900219780,1.995311355,gpio35,gpio34,1.923428817,1.940638145,84029.620487341,-478.970659101,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.842000000,0.842000000,842000,8500,2287,2356,1.843003663,1.898608059,gpio35,gpio34,1.923403996,1.940540510,-28986.083308262,-1155.843104819,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.843000000,0.843000000,843000,8501,2238,2238,1.803516484,1.803516484,gpio35,gpio34,1.923284109,1.940403486,-140006.576830484,-1622.155140623,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.844000000,0.844000000,844000,8502,2214,2144,1.784175824,1.727765568,gpio35,gpio34,1.923088590,1.940247259,-228329.715024160,-1849.496844539,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.845000000,0.845000000,845000,8503,2206,2100,1.777728938,1.692307692,gpio35,gpio34,1.922857809,1.940084740,-269509.665840011,-1923.968634047,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.846000000,0.846000000,846000,8504,2225,2065,1.793040293,1.664102564,gpio35,gpio34,1.922599054,1.939937696,-302178.561141913,-1740.781610326,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.847000000,0.847000000,847000,8505,2270,2073,1.829304029,1.670549451,gpio35,gpio34,1.922347005,1.939827062,-294347.604302430,-1309.733592984,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.848000000,0.848000000,848000,8506,2333,2127,1.880073260,1.714065934,gpio35,gpio34,1.922138724,1.939767308,-243234.003319326,-707.393729366,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.849000000,0.849000000,849000,8507,2442,2250,1.967912088,1.813186813,gpio35,gpio34,1.922029772,1.939795453,-127235.803286513,333.191190914,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
