host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.850000000,0.850000000,850000,8508,2511,2372,2.023516484,1.911501832,gpio35,gpio34,1.922019244,1.939879174,-12294.698738526,991.129094512,213922.187474979,1437.346082504,174995.269718144,1169.396737516,213657.538812829,1433.448036679,174778.778551144,1166.225363463,-82.326593,-51.474550,30.852043,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,421,0,0,0,0,1003
0.851000000,0.851000000,851000,8509,2561,2492,2.063809524,2.008205128,gpio35,gpio34,1.922105430,1.940003105,100649.270135327,1467.146005120,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,1,0,0,0,1003
0.852000000,0.852000000,852000,8510,2608,2600,2.101684982,2.095238095,gpio35,gpio34,1.922278562,1.940164786,202187.127622795,1914.066416435,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.853000000,0.853000000,853000,8511,2619,2657,2.110549451,2.141172161,gpio35,gpio34,1.922497456,1.940335171,255627.485728353,2017.094118753,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.854000000,0.854000000,854000,8512,2611,2706,2.104102564,2.180659341,gpio35,gpio34,1.922755618,1.940498939,301485.625197463,1938.755738282,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.855000000,0.855000000,855000,8513,2562,2708,2.064615385,2.182271062,gpio35,gpio34,1.923015133,1.940623055,303066.334141851,1469.349103636,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.856000000,0.856000000,856000,8514,2512,2667,2.024322344,2.149230769,gpio35,gpio34,1.923241349,1.940706754,264178.279131211,990.871714830,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.857000000,0.857000000,857000,8515,2404,2549,1.937289377,2.054139194,gpio35,gpio34,1.923372247,1.940703337,152864.621246550,-40.456522642,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.858000000,0.858000000,858000,8516,2329,2441,1.876849817,1.967106227,gpio35,gpio34,1.923415981,1.940639483,51073.249867699,-755.928125673,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.859000000,0.859000000,859000,8517,2268,2317,1.827692308,1.867179487,gpio35,gpio34,1.923359744,1.940526536,-65673.886696454,-1337.122005984,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.860000000,0.860000000,860000,8518,2227,2207,1.794652015,1.778534799,gpio35,gpio34,1.923214919,1.940380662,-169128.914136947,-1726.931476534,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.861000000,0.861000000,861000,8519,2209,2144,1.780146520,1.727765568,gpio35,gpio34,1.923019470,1.940220428,-228248.914164745,-1896.927439350,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.862000000,0.862000000,862000,8520,2208,2080,1.779340659,1.676190476,gpio35,gpio34,1.922772641,1.940059548,-288250.891477309,-1904.570672705,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.863000000,0.863000000,863000,8521,2237,2063,1.802710623,1.662490842,gpio35,gpio34,1.922512359,1.939922199,-303961.294427306,-1626.001439005,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.864000000,0.864000000,864000,8522,2289,2087,1.844615385,1.681831502,gpio35,gpio34,1.922271678,1.939826892,-281070.998297856,-1128.287076275,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.865000000,0.865000000,865000,8523,2388,2178,1.924395604,1.755164835,gpio35,gpio34,1.922104571,1.939811461,-195150.074383428,-182.682870589,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.866000000,0.866000000,866000,8524,2463,2288,1.984835165,1.843809524,gpio35,gpio34,1.922026276,1.939856484,-91434.222981856,533.011871835,214999.934219892,1441.593918367,175876.901420493,1172.852693921,214550.422662977,1437.043958956,175509.186425278,1169.150935690,-75.468137,-45.010016,30.458121,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,422,0,0,0,0,1003
0.867000000,0.867000000,867000,8525,2534,2410,2.042051282,1.942124542,gpio35,gpio34,1.922046375,1.939958679,23471.079985826,1209.830276341,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,1,0,0,0,1003
0.868000000,0.868000000,868000,8526,2585,2532,2.083150183,2.040439560,gpio35,gpio34,1.922164768,1.940101871,138261.477650541,1695.168646561,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.869000000,0.869000000,869000,8527,2615,2634,2.107326007,2.122637363,gpio35,gpio34,1.922365240,1.940269095,234115.139221738,1979.678301735,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.870000000,0.870000000,870000,8528,2621,2675,2.112161172,2.155677656,gpio35,gpio34,1.922598553,1.940440987,272466.012759014,2034.939588198,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.871000000,0.871000000,871000,8529,2606,2714,2.100073260,2.187106227,gpio35,gpio34,1.922863060,1.940600619,308896.340853167,1889.802236699,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.872000000,0.872000000,872000,8530,2554,2703,2.058168498,2.178241758,gpio35,gpio34,1.923118439,1.940718187,298235.374379596,1391.824073172,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.873000000,0.873000000,873000,8531,2456,2628,1.979194139,2.117802198,gpio35,gpio34,1.923313123,1.940756663,227354.842645769,455.496491283,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.874000000,0.874000000,874000,8532,2382,2516,1.919560440,2.027545788,gpio35,gpio34,1.923417356,1.940735467,121724.591906349,-250.930903968,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.875000000,0.875000000,875000,8533,2308,2398,1.859926740,1.932454212,gpio35,gpio34,1.923426392,1.940654658,10553.387708913,-956.651871823,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.876000000,0.876000000,876000,8534,2251,2278,1.813992674,1.835750916,gpio35,gpio34,1.923338717,1.940527996,-102388.839853912,-1499.484385212,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.877000000,0.877000000,877000,8535,2219,2173,1.788205128,1.751135531,gpio35,gpio34,1.923166514,1.940375673,-201101.665917284,-1803.270046236,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.878000000,0.878000000,878000,8536,2205,2117,1.776923077,1.706007326,gpio35,gpio34,1.922949355,1.940212221,-253602.012199753,-1935.029027307,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.879000000,0.879000000,879000,8537,2215,2071,1.784981685,1.668937729,gpio35,gpio34,1.922695343,1.940056990,-296638.885288015,-1837.692390339,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.880000000,0.880000000,880000,8538,2250,2059,1.813186813,1.659267399,gpio35,gpio34,1.922431915,1.939930120,-307635.413820238,-1501.949070157,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.881000000,0.881000000,881000,8539,2307,2097,1.859120879,1.689890110,gpio35,gpio34,1.922199373,1.939849311,-271566.081584298,-956.657955826,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.882000000,0.882000000,882000,8540,2414,2215,1.945347985,1.784981685,gpio35,gpio34,1.922062155,1.939854809,-160245.035897184,65.095907092,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.883000000,0.883000000,883000,8541,2486,2330,2.003369963,1.877655678,gpio35,gpio34,1.922017749,1.939918325,-51858.603110135,751.922388356,220907.966506343,1448.874252273,180709.862955126,1178.775831584,220029.494314573,1444.978905604,179991.244283762,1175.606653513,-78.628884,-49.183130,29.445754,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,423,0,0,0,0,1003
0.884000000,0.884000000,884000,8542,2551,2454,2.055750916,1.977582418,gpio35,gpio34,1.922073314,1.940034157,64889.318807262,1371.280917581,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,1,0,0,0,1003
0.885000000,0.885000000,885000,8543,2601,2565,2.096043956,2.067032967,gpio35,gpio34,1.922218273,1.940190167,169286.228100436,1846.917676366,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.886000000,0.886000000,886000,8544,2617,2635,2.108937729,2.123443223,gpio35,gpio34,1.922419498,1.940358914,234993.751807820,1997.713331394,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.887000000,0.887000000,887000,8545,2616,2692,2.108131868,2.169377289,gpio35,gpio34,1.922666456,1.940526687,288401.303289191,1986.175457269,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.888000000,0.888000000,888000,8546,2591,2711,2.087985348,2.184688645,gpio35,gpio34,1.922928478,1.940674146,305993.750396962,1745.685261960,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.889000000,0.889000000,889000,8547,2534,2683,2.042051282,2.162124542,gpio35,gpio34,1.923167674,1.940775523,279337.032672372,1200.150411438,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.890000000,0.890000000,890000,8548,2431,2586,1.959047619,2.083956044,gpio35,gpio34,1.923328463,1.940793795,187771.259014815,216.313699240,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.891000000,0.891000000,891000,8549,2356,2479,1.898608059,1.997728938,gpio35,gpio34,1.923402863,1.940751610,86886.078282989,-499.414674013,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.892000000,0.892000000,892000,8550,2289,2358,1.844615385,1.900219780,gpio35,gpio34,1.923379680,1.940655473,-27073.579255202,-1138.106032540,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.893000000,0.893000000,893000,8551,2237,2238,1.802710623,1.803516484,gpio35,gpio34,1.923259817,1.940517529,-139978.179851063,-1633.056287798,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.894000000,0.894000000,894000,8552,2213,2145,1.783369963,1.728571429,gpio35,gpio34,1.923065128,1.940360381,-227360.249156925,-1860.387090567,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.895000000,0.895000000,895000,8553,2207,2100,1.778534799,1.692307692,gpio35,gpio34,1.922834371,1.940198555,-269482.266723437,-1915.767668241,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.896000000,0.896000000,896000,8554,2226,2065,1.793846154,1.664102564,gpio35,gpio34,1.922575639,1.940052203,-302151.189424455,-1732.588845486,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.897000000,0.897000000,897000,8555,2267,2071,1.826886447,1.668937729,gpio35,gpio34,1.922322001,1.939939037,-296202.454526275,-1339.709664084,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.898000000,0.898000000,898000,8556,2365,2151,1.905860806,1.733406593,gpio35,gpio34,1.922133086,1.939904959,-220618.469288338,-403.434196604,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.899000000,0.899000000,899000,8557,2440,2249,1.966300366,1.812380952,gpio35,gpio34,1.922023334,1.939931354,-128170.316909373,312.481297146,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
