host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.900000000,0.900000000,900000,8558,2510,2371,2.022710623,1.910695971,gpio35,gpio34,1.922012006,1.940014134,-13228.277847763,979.980071432,216887.603197419,1444.134208618,177421.075710033,1174.919424521,216560.030925430,1440.321258110,177153.110994612,1171.817282359,-82.666506,-51.856214,30.810292,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,424,0,0,0,0,1003
0.901000000,0.901000000,901000,8559,2564,2491,2.066227106,2.007399267,gpio35,gpio34,1.922097394,1.940140347,99716.624605200,1494.168774239,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,1,0,0,0,1003
0.902000000,0.902000000,902000,8560,2608,2603,2.101684982,2.097655678,gpio35,gpio34,1.922272952,1.940301891,205019.803877369,1912.441680403,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.903000000,0.903000000,903000,8561,2622,2653,2.112967033,2.137948718,gpio35,gpio34,1.922488628,1.940474556,251869.648313123,2044.091489839,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.904000000,0.904000000,904000,8562,2612,2704,2.104908425,2.179047619,gpio35,gpio34,1.922745187,1.940638990,299613.740189233,1946.645790409,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.905000000,0.905000000,905000,8563,2561,2706,2.063809524,2.180659341,gpio35,gpio34,1.923003101,1.940762161,301196.321018630,1458.150944122,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.906000000,0.906000000,906000,8564,2512,2668,2.024322344,2.150036630,gpio35,gpio34,1.923230134,1.940845721,265133.427875491,989.224914270,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.907000000,0.907000000,907000,8565,2405,2546,1.938095238,2.051721612,gpio35,gpio34,1.923358626,1.940842971,150054.425702915,-32.561515607,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.908000000,0.908000000,908000,8566,2330,2438,1.877655678,1.964688645,gpio35,gpio34,1.923399956,1.940779783,48265.864519608,-748.041013645,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.909000000,0.909000000,909000,8567,2268,2318,1.827692308,1.867985348,gpio35,gpio34,1.923344541,1.940666696,-64714.075520026,-1338.782941862,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.910000000,0.910000000,910000,8568,2226,2202,1.793846154,1.774505495,gpio35,gpio34,1.923195702,1.940519875,-173816.646480451,-1738.130912270,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.911000000,0.911000000,911000,8569,2211,2143,1.781758242,1.726959707,gpio35,gpio34,1.922999466,1.940361114,-229167.569636735,-1879.495193269,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.912000000,0.912000000,912000,8570,2209,2079,1.780146520,1.675384615,gpio35,gpio34,1.922751851,1.940200899,-289168.628293827,-1896.696019663,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.913000000,0.913000000,913000,8571,2237,2062,1.802710623,1.661684982,gpio35,gpio34,1.922490785,1.940063409,-304878.113507008,-1627.674821411,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.914000000,0.914000000,914000,8572,2287,2086,1.843003663,1.681025641,gpio35,gpio34,1.922249319,1.939966349,-281986.900558478,-1149.039106887,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.915000000,0.915000000,915000,8573,2388,2178,1.924395604,1.755164835,gpio35,gpio34,1.922082235,1.939950778,-195123.963456997,-184.333827581,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.916000000,0.916000000,916000,8574,2465,2293,1.986446886,1.847838828,gpio35,gpio34,1.922007991,1.939997274,-86702.651742388,550.442887388,213470.072508699,1437.360064729,174625.425049848,1169.408113181,213178.713538294,1432.347657968,174387.083986621,1165.330116807,-75.084459,-44.133569,30.950890,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,425,0,0,0,0,1003
0.917000000,0.917000000,917000,8575,2532,2409,2.040439560,1.941318681,gpio35,gpio34,1.922027302,1.940097717,22551.335945299,1189.083217701,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,1,0,0,0,1003
0.918000000,0.918000000,918000,8576,2582,2531,2.080732601,2.039633700,gpio35,gpio34,1.922144909,1.940238351,137342.653354054,1664.902174186,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.919000000,0.919000000,919000,8577,2613,2628,2.105714286,2.117802198,gpio35,gpio34,1.922340566,1.940403827,228491.747325585,1958.982256627,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.920000000,0.920000000,920000,8578,2622,2679,2.112967033,2.158901099,gpio35,gpio34,1.922577126,1.940576391,276259.217102683,2042.884721517,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.921000000,0.921000000,921000,8579,2603,2712,2.097655678,2.185494505,gpio35,gpio34,1.922840044,1.940733470,307039.168283737,1859.578781708,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.922000000,0.922000000,922000,8580,2552,2702,2.056556777,2.177435897,gpio35,gpio34,1.923094640,1.940849293,297321.156267527,1371.171002430,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.923000000,0.923000000,923000,8581,2455,2612,1.978388278,2.104908425,gpio35,gpio34,1.923276453,1.940886832,212325.079479923,444.404234406,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.924000000,0.924000000,924000,8582,2380,2516,1.917948718,2.027545788,gpio35,gpio34,1.923380723,1.940863894,121767.415060351,-271.552229382,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.925000000,0.925000000,925000,8583,2308,2398,1.859926740,1.932454212,gpio35,gpio34,1.923389796,1.940782957,10596.168039761,-958.172254324,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.926000000,0.926000000,926000,8584,2252,2273,1.814798535,1.831721612,gpio35,gpio34,1.923298128,1.940656973,-107051.588727357,-1491.463086536,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.927000000,0.927000000,927000,8585,2216,2172,1.785787546,1.750329670,gpio35,gpio34,1.923125160,1.940502103,-201995.362902685,-1833.417412035,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.928000000,0.928000000,928000,8586,2208,2116,1.779340659,1.705201465,gpio35,gpio34,1.922907236,1.940340942,-254494.815488169,-1907.905280976,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.929000000,0.929000000,929000,8587,2214,2068,1.784175824,1.666520147,gpio35,gpio34,1.922650849,1.940184777,-299412.990342727,-1848.756410930,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.930000000,0.930000000,930000,8588,2251,2066,1.813992674,1.664908425,gpio35,gpio34,1.922393106,1.940058584,-300995.771921970,-1493.921705140,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.931000000,0.931000000,931000,8589,2308,2098,1.859926740,1.690695971,gpio35,gpio34,1.922161409,1.939978453,-270579.663036684,-948.638618174,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.932000000,0.932000000,932000,8590,2414,2214,1.945347985,1.784175824,gpio35,gpio34,1.922023424,1.939983822,-161141.798337703,63.567064613,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.933000000,0.933000000,933000,8591,2488,2330,2.004981685,1.877655678,gpio35,gpio34,1.921979056,1.940048820,-51813.371503420,769.475396307,220742.853341607,1452.865453338,180574.795044976,1182.022994924,219864.900951446,1448.685213429,179856.601588143,1178.622033268,-78.363161,-49.129312,29.233850,1,62.507813,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,426,0,0,0,0,1003
0.934000000,0.934000000,934000,8592,2551,2452,2.055750916,1.975970696,gpio35,gpio34,1.922033048,1.940164522,63052.310612784,1369.736050936,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,1,0,0,0,1003
0.935000000,0.935000000,935000,8593,2595,2569,2.091208791,2.070256410,gpio35,gpio34,1.922181271,1.940315566,173097.640622909,1788.133389823,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.936000000,0.936000000,936000,8594,2618,2631,2.109743590,2.120219780,gpio35,gpio34,1.922379309,1.940484994,231272.574639429,2005.768954696,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.937000000,0.937000000,937000,8595,2618,2693,2.109743590,2.170183150,gpio35,gpio34,1.922627113,1.940654253,289389.333721932,2003.763185742,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.938000000,0.938000000,938000,8596,2591,2718,2.087985348,2.190329670,gpio35,gpio34,1.922894816,1.940801584,312627.376508026,1744.175081117,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.939000000,0.939000000,939000,8597,2536,2686,2.043663004,2.164542125,gpio35,gpio34,1.923136463,1.940904445,282199.636018154,1217.722062363,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.940000000,0.940000000,940000,8598,2430,2588,1.958241758,2.085567766,gpio35,gpio34,1.923298894,1.940921783,189689.902472458,205.247296132,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.941000000,0.941000000,941000,8599,2353,2478,1.896190476,1.996923077,gpio35,gpio34,1.923372519,1.940877051,85979.511242796,-529.550332306,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.942000000,0.942000000,942000,8600,2287,2357,1.843003663,1.899413919,gpio35,gpio34,1.923348560,1.940779178,-27979.239728354,-1158.671394380,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.943000000,0.943000000,943000,8601,2228,2240,1.795457875,1.805128205,gpio35,gpio34,1.923230340,1.940633857,-138059.642809363,-1720.382209835,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.944000000,0.944000000,944000,8602,2213,2142,1.783369963,1.726153846,gpio35,gpio34,1.923033263,1.940476593,-230149.117076231,-1861.764239535,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.945000000,0.945000000,945000,8603,2206,2097,1.777728938,1.689890110,gpio35,gpio34,1.922800120,1.940313845,-272268.345774823,-1926.683600854,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.946000000,0.946000000,946000,8604,2225,2062,1.793040293,1.661684982,gpio35,gpio34,1.922539005,1.940166572,-304934.482396790,-1743.493862166,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.947000000,0.947000000,947000,8605,2268,2073,1.827692308,1.670549451,gpio35,gpio34,1.922287015,1.940054097,-294277.477781674,-1331.523454160,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.948000000,0.948000000,948000,8606,2364,2152,1.905054945,1.734212454,gpio35,gpio34,1.922098941,1.940019098,-219636.514805275,-414.336494478,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
0.949000000,0.949000000,949000,8607,2441,2256,1.967106227,1.818021978,gpio35,gpio34,1.921994864,1.940046185,-121542.760672037,320.670223158,215534.175772838,1436.826883921,176313.928293470,1168.974327675,215236.001784055,1433.053374587,176070.012324743,1165.904274083,-82.355594,-51.662284,30.693310,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,427,0,0,0,0,1003
