host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.000000000,1.000000000,1000000,8658,2511,2370,2.023516484,1.909890110,gpio35,gpio34,1.921989075,1.940250627,-14143.511232956,986.727261218,215146.037160839,1441.680357887,175996.418352605,1172.923019428,214881.787827140,1438.016110232,175780.253849197,1169.941859006,-82.547760,-51.637607,30.910153,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,430,0,0,0,0,1003
1.001000000,1.001000000,1001000,8659,2562,2494,2.064615385,2.009816850,gpio35,gpio34,1.922076903,1.940374992,102566.695592562,1472.288734453,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,1,0,0,0,1003
1.002000000,1.002000000,1002000,8660,2607,2599,2.100879121,2.094432234,gpio35,gpio34,1.922249259,1.940535496,201279.343800196,1900.123681451,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.003000000,1.003000000,1003000,8661,2620,2656,2.111355311,2.140366300,gpio35,gpio34,1.922467376,1.940706316,254720.609689576,2022.245648092,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.004000000,1.004000000,1004000,8662,2613,2705,2.105714286,2.179853480,gpio35,gpio34,1.922724762,1.940871324,300579.656034724,1953.442276885,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.005000000,1.005000000,1005000,8663,2561,2709,2.063809524,2.183076923,gpio35,gpio34,1.922985114,1.940994262,304043.465517860,1455.400473318,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.006000000,1.006000000,1006000,8664,2513,2671,2.025128205,2.152454212,gpio35,gpio34,1.923214583,1.941078396,267977.725230223,996.017354731,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.007000000,1.007000000,1007000,8665,2406,2543,1.938901099,2.049304029,gpio35,gpio34,1.923340672,1.941076218,147249.295051536,-25.775867587,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.008000000,1.008000000,1008000,8666,2329,2439,1.876849817,1.965494505,gpio35,gpio34,1.923382826,1.941011992,49227.928138051,-760.342472861,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.009000000,1.009000000,1009000,8667,2270,2315,1.829304029,1.865567766,gpio35,gpio34,1.923325011,1.940900284,-67517.363104373,-1322.451617237,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.010000000,1.010000000,1010000,8668,2225,2203,1.793040293,1.775311355,gpio35,gpio34,1.923176998,1.940752424,-172852.741638042,-1750.436401351,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.011000000,1.011000000,1011000,8669,2211,2142,1.781758242,1.726153846,gpio35,gpio34,1.922979974,1.940593430,-230086.823268754,-1882.248216067,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.012000000,1.012000000,1012000,8670,2208,2080,1.779340659,1.676190476,gpio35,gpio34,1.922733185,1.940432177,-288204.768102629,-1908.986450233,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.013000000,1.013000000,1013000,8671,2234,2061,1.800293040,1.660879121,gpio35,gpio34,1.922471331,1.940292038,-305797.411745586,-1659.033283137,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.014000000,1.014000000,1014000,8672,2286,2085,1.842197802,1.680219780,gpio35,gpio34,1.922229079,1.940193944,-282905.279498817,-1161.285888564,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.015000000,1.015000000,1015000,8673,2390,2177,1.926007326,1.754358974,gpio35,gpio34,1.922061209,1.940179757,-196041.424018397,-167.947880095,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.016000000,1.016000000,1016000,8674,2464,2292,1.985641026,1.847032967,gpio35,gpio34,1.921986181,1.940225218,-87619.194843226,538.191966545,214689.794816894,1441.819489220,175623.197355859,1173.036213966,214348.493212641,1437.105095187,175344.001602504,1169.200674935,-75.070704,-43.913781,31.156923,1,58.816610,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,431,0,0,0,0,1003
1.017000000,1.017000000,1017000,8675,2551,2503,2.055750916,2.017069597,gpio35,gpio34,1.922081264,1.940340744,111039.951442861,1367.647763660,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,1,0,0,0,1003
1.018000000,1.018000000,1018000,8676,2648,2771,2.133919414,2.233040293,gpio35,gpio34,1.922392223,1.940534323,363142.983815842,2291.675712919,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.019000000,1.019000000,1019000,8677,2688,2870,2.166153846,2.312820513,gpio35,gpio34,1.922782652,1.940759942,455948.472026497,2670.990468968,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.020000000,1.020000000,1020000,8678,2701,2871,2.176630037,2.313626374,gpio35,gpio34,1.923173495,1.940995812,456433.620839262,2792.341568821,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.021000000,1.021000000,1021000,8679,2714,2804,2.187106227,2.259633700,gpio35,gpio34,1.923509956,1.941241923,392923.669137318,2913.571317575,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.022000000,1.022000000,1022000,8680,2717,2763,2.189523810,2.226593407,gpio35,gpio34,1.923813039,1.941490205,353945.756791683,2939.278228640,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.023000000,1.023000000,1023000,8681,2624,2688,2.114578755,2.166153846,gpio35,gpio34,1.924055380,1.941663293,283009.514675444,2049.103996565,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.024000000,1.024000000,1024000,8682,2514,2440,2.025934066,1.966300366,gpio35,gpio34,1.924097625,1.941747564,49334.378532197,997.637205223,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.025000000,1.025000000,1025000,8683,2432,2224,1.959853480,1.792234432,gpio35,gpio34,1.923965762,1.941765670,-153991.969361543,214.346382906,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.026000000,1.026000000,1026000,8684,2366,2118,1.906666667,1.706813187,gpio35,gpio34,1.923748609,1.941730571,-253594.289580199,-415.518575883,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.027000000,1.027000000,1027000,8685,2331,2072,1.878461538,1.669743590,gpio35,gpio34,1.923494604,1.941667302,-296631.170391080,-749.008685099,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.028000000,1.028000000,1028000,8686,2244,1967,1.808351648,1.585128205,gpio35,gpio34,1.923156238,1.941533986,-395149.754123915,-1578.253665496,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.029000000,1.029000000,1029000,8687,2222,1907,1.790622711,1.536776557,gpio35,gpio34,1.922769858,1.941383075,-451220.441457349,-1786.558949299,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.030000000,1.030000000,1030000,8688,2261,1938,1.822051282,1.561758242,gpio35,gpio34,1.922408846,1.941263743,-421595.205187320,-1412.706119382,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.031000000,1.031000000,1031000,8689,2321,2155,1.870402930,1.736630037,gpio35,gpio34,1.922223068,1.941192882,-216955.499182133,-838.883765620,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.032000000,1.032000000,1032000,8690,2384,2320,1.921172161,1.869597070,gpio35,gpio34,1.922170442,1.941172862,-61457.491692167,-237.014751830,221461.011029552,1453.258653311,181162.271266052,1182.342894752,220551.738207324,1449.009257238,180418.456682575,1178.885668990,-78.349899,-49.347424,29.002475,1,62.511721,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,432,0,0,0,0,1003
1.033000000,1.033000000,1033000,8691,2458,2410,1.980805861,1.942124542,gpio35,gpio34,1.922190396,1.941212495,23302.721430861,469.194161681,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,1,0,0,0,1003
1.034000000,1.034000000,1034000,8692,2548,2539,2.053333333,2.046080586,gpio35,gpio34,1.922314286,1.941324615,144680.968447679,1327.339438984,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.035000000,1.035000000,1035000,8693,2638,2750,2.125860806,2.216117216,gpio35,gpio34,1.922608089,1.941509152,343107.814570475,2184.626571009,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.036000000,1.036000000,1036000,8694,2685,2874,2.163736264,2.316043956,gpio35,gpio34,1.923001525,1.941731379,459460.770070190,2630.829501758,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.037000000,1.037000000,1037000,8695,2694,2895,2.170989011,2.332967033,gpio35,gpio34,1.923411490,1.941960636,478764.352280766,2714.060119402,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.038000000,1.038000000,1038000,8696,2680,2786,2.159706960,2.245128205,gpio35,gpio34,1.923733207,1.942178383,375705.983886089,2577.783808166,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.039000000,1.039000000,1039000,8697,2669,2718,2.150842491,2.190329670,gpio35,gpio34,1.923999803,1.942387047,311335.662536304,2470.264255624,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.040000000,1.040000000,1040000,8698,2572,2618,2.072673993,2.109743590,gpio35,gpio34,1.924185547,1.942517334,216914.598394505,1542.398394346,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.041000000,1.041000000,1041000,8699,2476,2416,1.995311355,1.946959707,gpio35,gpio34,1.924208321,1.942570128,26596.032268000,625.000559723,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.042000000,1.042000000,1042000,8700,2380,2169,1.917948718,1.747912088,gpio35,gpio34,1.924032025,1.942545506,-205881.593108047,-291.479877065,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.043000000,1.043000000,1043000,8701,2314,2052,1.864761905,1.653626374,gpio35,gpio34,1.923761619,1.942467723,-315784.093835676,-920.839009595,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.044000000,1.044000000,1044000,8702,2287,2002,1.843003663,1.613333333,gpio35,gpio34,1.923451191,1.942368259,-362523.173981472,-1177.502512024,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.045000000,1.045000000,1045000,8703,2237,1976,1.802710623,1.592380952,gpio35,gpio34,1.923120121,1.942228601,-386629.180212099,-1653.333049215,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.046000000,1.046000000,1046000,8704,2206,1939,1.777728938,1.562564103,gpio35,gpio34,1.922759565,1.942064101,-421063.150569214,-1947.424700781,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.047000000,1.047000000,1047000,8705,2226,1936,1.793846154,1.560146520,gpio35,gpio34,1.922396952,1.941915883,-423465.379273022,-1754.674060199,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.048000000,1.048000000,1048000,8706,2325,2155,1.873626374,1.736630037,gpio35,gpio34,1.922211185,1.941847594,-216941.608524164,-808.443467528,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
1.049000000,1.049000000,1049000,8707,2400,2367,1.934065934,1.907472527,gpio35,gpio34,1.922196446,1.941839812,-17212.042539603,-92.122964508,324707.976227455,1830.196252053,265621.628828016,1489.011972980,321308.848155225,1674.994349359,262841.032103443,1362.742732137,-75.010890,-81.206359,-6.195469,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,433,0,0,0,0,1003
