host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.050000000,1.050000000,1050000,8708,2475,2496,1.994505495,2.011428571,gpio35,gpio34,1.922285678,1.941892478,104206.719241186,623.481218010,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,1,0,0,0,1003
1.051000000,1.051000000,1051000,8709,2553,2611,2.057362637,2.104102564,gpio35,gpio34,1.922467495,1.942007948,212328.700273096,1366.990278728,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.052000000,1.052000000,1052000,8710,2639,2748,2.126666667,2.214505495,gpio35,gpio34,1.922759533,1.942192607,341046.699589413,2186.077116737,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.053000000,1.053000000,1053000,8711,2683,2872,2.162124542,2.314432234,gpio35,gpio34,1.923151206,1.942412539,457401.716204109,2603.658114558,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.054000000,1.054000000,1054000,8712,2691,2896,2.168571429,2.333772894,gpio35,gpio34,1.923561828,1.942638698,479530.649322928,2677.375742796,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.055000000,1.055000000,1055000,8713,2651,2778,2.136336996,2.238681319,gpio35,gpio34,1.923876947,1.942832396,368001.639068076,2293.091935291,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.056000000,1.056000000,1056000,8714,2593,2647,2.089597070,2.133113553,gpio35,gpio34,1.924086184,1.942979161,244349.893121173,1737.469517301,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.057000000,1.057000000,1057000,8715,2530,2536,2.038827839,2.043663004,gpio35,gpio34,1.924205761,1.943075009,139643.744616071,1134.701917759,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.058000000,1.058000000,1058000,8716,2435,2370,1.962271062,1.909890110,gpio35,gpio34,1.924191445,1.943094205,-16718.048404121,227.251940407,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.059000000,1.059000000,1059000,8717,2338,2156,1.884102564,1.737435897,gpio35,gpio34,1.924004689,1.943035214,-218096.149301339,-698.370908555,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.060000000,1.060000000,1060000,8718,2274,2002,1.832527473,1.613333333,gpio35,gpio34,1.923694018,1.942924706,-362807.035010103,-1308.242828466,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.061000000,1.061000000,1061000,8719,2249,1951,1.812380952,1.572234432,gpio35,gpio34,1.923342558,1.942794162,-410440.189499517,-1545.438605488,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.062000000,1.062000000,1062000,8720,2220,1946,1.789010989,1.568205128,gpio35,gpio34,1.922987421,1.942640379,-414735.235733980,-1820.557829910,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.063000000,1.063000000,1063000,8721,2206,1969,1.777728938,1.586739927,gpio35,gpio34,1.922651173,1.942475468,-392675.262948016,-1952.299523197,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.064000000,1.064000000,1064000,8722,2225,1997,1.793040293,1.609304029,gpio35,gpio34,1.922337826,1.942326032,-365931.863710874,-1769.084168587,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.065000000,1.065000000,1065000,8723,2329,2194,1.876849817,1.768058608,gpio35,gpio34,1.922183547,1.942260556,-180169.766743016,-775.138361838,315515.569508760,1700.260962730,258101.942758589,1383.299155954,312531.229786286,1628.817803904,255660.656322483,1325.174395420,-81.567870,-86.454215,-4.886345,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,434,0,0,0,0,1003
1.066000000,1.066000000,1066000,8724,2422,2408,1.951794872,1.940512821,gpio35,gpio34,1.922201876,1.942270091,21405.221969349,112.871730370,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,1,0,0,0,1003
1.067000000,1.067000000,1067000,8725,2497,2564,2.012234432,2.066227106,gpio35,gpio34,1.922345902,1.942340055,168194.993175030,828.270918193,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.068000000,1.068000000,1068000,8726,2563,2677,2.065421245,2.157289377,gpio35,gpio34,1.922580845,1.942463136,274370.791363421,1457.093259682,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.069000000,1.069000000,1069000,8727,2639,2775,2.126666667,2.236263736,gpio35,gpio34,1.922894528,1.942647340,366323.954481735,2180.688386770,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.070000000,1.070000000,1070000,8728,2676,2867,2.156483516,2.310402930,gpio35,gpio34,1.923282036,1.942861176,452538.580728175,2531.493647763,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.071000000,1.071000000,1071000,8729,2685,2883,2.163736264,2.323296703,gpio35,gpio34,1.923682051,1.943082051,467143.598704129,2614.823601261,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.072000000,1.072000000,1072000,8730,2628,2761,2.117802198,2.224981685,gpio35,gpio34,1.923983351,1.943256771,351862.586360724,2068.419612400,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.073000000,1.073000000,1073000,8731,2555,2584,2.058974359,2.082344322,gpio35,gpio34,1.924141712,1.943372489,184936.504366069,1369.919454822,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.074000000,1.074000000,1074000,8732,2491,2455,2.007399267,1.978388278,gpio35,gpio34,1.924195958,1.943436515,63350.018123454,757.979244548,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.075000000,1.075000000,1075000,8733,2404,2323,1.937289377,1.872014652,gpio35,gpio34,1.924143777,1.943430368,-60938.173487297,-72.772723778,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.076000000,1.076000000,1076000,8734,2311,2126,1.862344322,1.713260073,gpio35,gpio34,1.923932893,1.943349282,-246273.400417956,-959.934904901,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.077000000,1.077000000,1077000,8735,2245,1980,1.809157509,1.595604396,gpio35,gpio34,1.923604565,1.943215090,-383427.330597262,-1588.625582403,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.078000000,1.078000000,1078000,8736,2218,1922,1.787399267,1.548864469,gpio35,gpio34,1.923229825,1.943059275,-437627.545784637,-1844.621298259,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.079000000,1.079000000,1079000,8737,2201,1925,1.773699634,1.551282051,gpio35,gpio34,1.922857877,1.942889915,-434366.626384475,-2004.959410460,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.080000000,1.080000000,1080000,8738,2207,1984,1.778534799,1.598827839,gpio35,gpio34,1.922533847,1.942725560,-378407.519955325,-1945.713486285,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.081000000,1.081000000,1081000,8739,2266,2078,1.826080586,1.674578755,gpio35,gpio34,1.922285892,1.942608915,-289565.967664863,-1380.898285950,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.082000000,1.082000000,1082000,8740,2340,2236,1.885714286,1.801904762,gpio35,gpio34,1.922165511,1.942552020,-140583.030699964,-673.545488905,322737.873820134,1696.392641653,264010.021326191,1380.151965377,320868.782762757,1655.652022340,262481.044376328,1347.006192143,-84.779775,-88.487529,-3.707754,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,435,0,0,0,0,1003
1.083000000,1.083000000,1083000,8741,2436,2448,1.963076923,1.972747253,gpio35,gpio34,1.922216092,1.942572545,59070.176706773,242.983492812,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,1,0,0,0,1003
1.084000000,1.084000000,1084000,8742,2517,2632,2.028351648,2.121025641,gpio35,gpio34,1.922414902,1.942658324,232173.006931910,1015.493533637,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.085000000,1.085000000,1085000,8743,2588,2732,2.085567766,2.201611722,gpio35,gpio34,1.922694099,1.942801234,326050.562404241,1691.829456480,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.086000000,1.086000000,1086000,8744,2625,2782,2.115384615,2.241904762,gpio35,gpio34,1.923013309,1.942973817,372779.376081468,2043.123576404,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.087000000,1.087000000,1087000,8745,2667,2841,2.149230769,2.289450549,gpio35,gpio34,1.923379747,1.943180074,427931.336508151,2441.767206177,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.088000000,1.088000000,1088000,8746,2674,2857,2.154871795,2.302344322,gpio35,gpio34,1.923758711,1.943391766,442560.961728325,2506.106564529,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.089000000,1.089000000,1089000,8747,2606,2741,2.100073260,2.208864469,gpio35,gpio34,1.924043817,1.943548447,332951.115730652,1854.869523970,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.090000000,1.090000000,1090000,8748,2532,2530,2.040439560,2.038827839,gpio35,gpio34,1.924158601,1.943645338,134046.637523677,1147.042755686,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.091000000,1.091000000,1091000,8749,2454,2387,1.977582418,1.923589744,gpio35,gpio34,1.924158032,1.943679275,-664.320839192,401.763170995,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.092000000,1.092000000,1092000,8750,2367,2251,1.907472527,1.813992674,gpio35,gpio34,1.924047867,1.943643069,-128652.887250150,-428.632581258,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.093000000,1.093000000,1093000,8751,2283,2108,1.839780220,1.698754579,gpio35,gpio34,1.923822573,1.943539206,-263101.146088245,-1229.577455376,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.094000000,1.094000000,1094000,8752,2221,1965,1.789816850,1.583516484,gpio35,gpio34,1.923482267,1.943385483,-397414.956667503,-1819.837847152,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.095000000,1.095000000,1095000,8753,2196,1910,1.769670330,1.539194139,gpio35,gpio34,1.923097979,1.943211768,-448777.892374430,-2056.522029155,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.096000000,1.096000000,1096000,8754,2192,1917,1.766446886,1.544835165,gpio35,gpio34,1.922719716,1.943035003,-441741.433488507,-2092.626150303,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.097000000,1.097000000,1097000,8755,2228,2031,1.795457875,1.636703297,gpio35,gpio34,1.922433700,1.942887426,-334014.601588659,-1747.087735567,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.098000000,1.098000000,1098000,8756,2285,2144,1.841391941,1.727765568,gpio35,gpio34,1.922239032,1.942785931,-227336.593805504,-1201.551482570,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
1.099000000,1.099000000,1099000,8757,2363,2283,1.904249084,1.839780220,gpio35,gpio34,1.922156573,1.942747394,-96296.734625523,-456.217389152,312639.025532873,1619.222146594,255748.836730373,1317.367555795,311895.829345714,1603.969320054,255140.878206948,1304.958153626,-88.579590,-93.137378,-4.557788,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,436,0,0,0,0,1003
