host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.100000000,1.100000000,1100000,8758,2459,2493,1.981611722,2.009010989,gpio35,gpio34,1.922243427,1.942786258,101429.991915554,460.094264465,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,1,0,0,0,1003
1.101000000,1.101000000,1101000,8759,2541,2680,2.047692308,2.159706960,gpio35,gpio34,1.922480891,1.942891164,277313.754179860,1241.927355312,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.102000000,1.102000000,1102000,8760,2606,2785,2.100073260,2.244322344,gpio35,gpio34,1.922802732,1.943048346,375851.655328906,1860.795879570,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.103000000,1.103000000,1103000,8761,2634,2826,2.122637363,2.277362637,gpio35,gpio34,1.923157292,1.943227935,414060.792350074,2126.059585923,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.104000000,1.104000000,1104000,8762,2662,2838,2.145201465,2.287032967,gpio35,gpio34,1.923521168,1.943429909,424939.898975236,2391.058028571,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.105000000,1.105000000,1105000,8763,2662,2818,2.145201465,2.270915751,gpio35,gpio34,1.923868563,1.943631681,405693.013380408,2388.666970542,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.106000000,1.106000000,1106000,8764,2573,2700,2.073479853,2.175824176,gpio35,gpio34,1.924120518,1.943761529,294237.840761498,1537.203992902,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.107000000,1.107000000,1107000,8765,2496,2492,2.011428571,2.008205128,gpio35,gpio34,1.924204603,1.943829196,98195.367683870,801.074407767,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.108000000,1.108000000,1108000,8766,2415,2309,1.946153846,1.860732601,gpio35,gpio34,1.924141131,1.943831520,-74123.630800865,27.520309042,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.109000000,1.109000000,1109000,8767,2333,2182,1.880073260,1.758388278,gpio35,gpio34,1.923975378,1.943767762,-193568.862338727,-754.800396379,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.110000000,1.110000000,1110000,8768,2260,2063,1.821245421,1.662490842,gpio35,gpio34,1.923713893,1.943645240,-305365.870366711,-1450.477333948,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.111000000,1.111000000,1111000,8769,2200,1950,1.772893773,1.571428571,gpio35,gpio34,1.923361608,1.943474488,-411404.497677912,-2021.436504256,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.112000000,1.112000000,1112000,8770,2183,1910,1.759194139,1.539194139,gpio35,gpio34,1.922977441,1.943290208,-448636.984571939,-2181.597801251,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.113000000,1.113000000,1113000,8771,2189,1920,1.764029304,1.547252747,gpio35,gpio34,1.922601716,1.943110947,-438777.374739440,-2122.175238685,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.114000000,1.114000000,1114000,8772,2249,2065,1.812380952,1.664102564,gpio35,gpio34,1.922343217,1.942980217,-301879.491069770,-1547.643415804,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.115000000,1.115000000,1115000,8773,2306,2204,1.858315018,1.776117216,gpio35,gpio34,1.922196991,1.942895552,-170765.088992525,-1002.306607128,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.116000000,1.116000000,1116000,8774,2389,2345,1.925201465,1.889743590,gpio35,gpio34,1.922164537,1.942877858,-37899.606747772,-209.470954615,309006.767857214,1601.604106214,252777.532448474,1303.033861779,308153.316842293,1593.391050198,252079.381909205,1296.351879599,-81.428180,-86.277885,-4.849704,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,437,0,0,0,0,1003
1.117000000,1.117000000,1117000,8775,2478,2539,1.996923077,2.046080586,gpio35,gpio34,1.922288453,1.942931903,144711.166108745,639.812827010,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,1,0,0,0,1003
1.118000000,1.118000000,1118000,8776,2558,2718,2.061391941,2.190329670,gpio35,gpio34,1.922556495,1.943050363,313022.868920516,1402.385877706,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.119000000,1.119000000,1119000,8777,2622,2818,2.112967033,2.270915751,gpio35,gpio34,1.922904854,1.943220280,406819.574530859,2011.553782648,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.120000000,1.120000000,1120000,8778,2644,2851,2.130695971,2.297509158,gpio35,gpio34,1.923279458,1.943407755,437468.965354484,2219.425766334,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.121000000,1.121000000,1121000,8779,2658,2835,2.141978022,2.284615385,gpio35,gpio34,1.923640794,1.943606326,421973.939832448,2350.768591684,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.122000000,1.122000000,1122000,8780,2642,2786,2.129084249,2.245128205,gpio35,gpio34,1.923962282,1.943791804,375438.198937777,2195.775250388,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.123000000,1.123000000,1123000,8781,2556,2651,2.059780220,2.136336996,gpio35,gpio34,1.924174656,1.943907792,248014.627291835,1373.125646850,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.124000000,1.124000000,1124000,8782,2465,2449,1.986446886,1.973553114,gpio35,gpio34,1.924224035,1.943950331,57664.961136432,503.597888945,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.125000000,1.125000000,1125000,8783,2377,2257,1.915531136,1.818827839,gpio35,gpio34,1.924118639,1.943921912,-123083.382504888,-336.439858820,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.126000000,1.126000000,1126000,8784,2305,2127,1.857509158,1.714065934,gpio35,gpio34,1.923908586,1.943835499,-245302.946145425,-1022.994996133,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.127000000,1.127000000,1127000,8785,2238,2018,1.803516484,1.626227106,gpio35,gpio34,1.923610904,1.943695180,-347637.247241676,-1661.162774338,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.128000000,1.128000000,1128000,8786,2207,1964,1.778534799,1.582710623,gpio35,gpio34,1.923270004,1.943530020,-398108.863373236,-1955.246596179,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.129000000,1.129000000,1129000,8787,2178,1917,1.755164835,1.544835165,gpio35,gpio34,1.922891569,1.943341655,-441942.326895117,-2229.956012610,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.130000000,1.130000000,1130000,8788,2208,1965,1.779340659,1.583516484,gpio35,gpio34,1.922552194,1.943177654,-396327.714898176,-1941.521232776,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.131000000,1.131000000,1131000,8789,2261,2101,1.822051282,1.693113553,gpio35,gpio34,1.922322756,1.943056527,-267942.156451481,-1433.951189459,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.132000000,1.132000000,1132000,8790,2330,2277,1.877655678,1.834945055,gpio35,gpio34,1.922235378,1.942991126,-102041.092171526,-774.246143480,312699.347067752,1602.050711213,255798.181697301,1303.397210895,312060.701925659,1596.312205789,255275.749310956,1298.728474811,-73.799336,-78.450005,-4.650669,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,438,0,0,0,0,1003
1.133000000,1.133000000,1133000,8791,2415,2415,1.946153846,1.946153846,gpio35,gpio34,1.922259296,1.942994289,27932.374222027,37.441770157,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,1,0,0,0,1003
1.134000000,1.134000000,1134000,8792,2499,2585,2.013846154,2.083150183,gpio35,gpio34,1.922420187,1.943065141,187890.980262552,838.777835087,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.135000000,1.135000000,1135000,8793,2589,2729,2.086373626,2.199194139,gpio35,gpio34,1.922696961,1.943208449,323221.098292427,1696.553528716,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.136000000,1.136000000,1136000,8794,2636,2843,2.124249084,2.291062271,gpio35,gpio34,1.923065326,1.943389490,430182.967660495,2143.244532507,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.137000000,1.137000000,1137000,8795,2652,2868,2.137142857,2.311208791,gpio35,gpio34,1.923453470,1.943583243,453280.216812650,2293.743860679,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.138000000,1.138000000,1138000,8796,2651,2834,2.136336996,2.283809524,gpio35,gpio34,1.923813826,1.943775997,420829.628912888,2281.909956025,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.139000000,1.139000000,1139000,8797,2601,2716,2.096043956,2.188717949,gpio35,gpio34,1.924078730,1.943928265,309359.319678445,1802.620006366,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.140000000,1.140000000,1140000,8798,2528,2585,2.037216117,2.083150183,gpio35,gpio34,1.924237802,1.944021553,185766.216050932,1104.385648395,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.141000000,1.141000000,1141000,8799,2436,2394,1.963076923,1.929230769,gpio35,gpio34,1.924242795,1.944040608,5830.868439490,225.586469694,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.142000000,1.142000000,1142000,8800,2338,2209,1.884102564,1.780146520,gpio35,gpio34,1.924098698,1.943980670,-168277.960115586,-709.574874592,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.143000000,1.143000000,1143000,8801,2275,2073,1.833333333,1.670549451,gpio35,gpio34,1.923845149,1.943870023,-296098.912887267,-1309.895429742,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.144000000,1.144000000,1144000,8802,2241,2005,1.805934066,1.615750916,gpio35,gpio34,1.923537055,1.943732087,-359797.429340279,-1632.951001310,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.145000000,1.145000000,1145000,8803,2194,1944,1.768058608,1.566593407,gpio35,gpio34,1.923180111,1.943556414,-416844.566283289,-2079.705607629,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.146000000,1.146000000,1146000,8804,2178,1932,1.755164835,1.556923077,gpio35,gpio34,1.922813854,1.943368022,-427720.889134517,-2230.268474726,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.147000000,1.147000000,1147000,8805,2219,1992,1.788205128,1.605274725,gpio35,gpio34,1.922496315,1.943212859,-370827.331157825,-1836.891613695,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.148000000,1.148000000,1148000,8806,2280,2157,1.837362637,1.738241758,gpio35,gpio34,1.922312060,1.943107009,-215175.451835883,-1253.104913645,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
1.149000000,1.149000000,1149000,8807,2359,2335,1.901025641,1.881684982,gpio35,gpio34,1.922271433,1.943064928,-47444.959690960,-498.179106002,321025.474937581,1638.881400708,262609.223644312,1333.361941491,319814.243413428,1630.959440900,261618.397074324,1326.916789509,-76.752870,-81.702661,-4.949791,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,439,0,0,0,0,1003
