host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.150000000,1.150000000,1150000,8808,2445,2497,1.970329670,2.012234432,gpio35,gpio34,1.922361396,1.943092192,105060.245405137,322.772901392,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,1,0,0,0,1003
1.151000000,1.151000000,1151000,8809,2527,2633,2.036410256,2.121831502,gpio35,gpio34,1.922560866,1.943185510,232944.415891529,1104.743313603,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.152000000,1.152000000,1152000,8810,2601,2765,2.096043956,2.228205128,gpio35,gpio34,1.922866511,1.943338369,356936.313068264,1809.610469048,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.153000000,1.153000000,1153000,8811,2637,2833,2.125054945,2.283003663,gpio35,gpio34,1.923226648,1.943520085,420573.992121094,2151.246647165,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.154000000,1.154000000,1154000,8812,2659,2873,2.142783883,2.315238095,gpio35,gpio34,1.923618659,1.943719349,457797.309520678,2358.978937987,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.155000000,1.155000000,1155000,8813,2627,2787,2.116996337,2.245934066,gpio35,gpio34,1.923940975,1.943892626,376405.145718992,2051.334813639,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.156000000,1.156000000,1156000,8814,2567,2662,2.068644689,2.145201465,gpio35,gpio34,1.924162235,1.944017378,258391.579974194,1476.873831183,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.157000000,1.157000000,1157000,8815,2498,2525,2.013040293,2.034798535,gpio35,gpio34,1.924272871,1.944086401,129202.860377630,817.125862563,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.158000000,1.158000000,1158000,8816,2406,2344,1.938901099,1.888937729,gpio35,gpio34,1.924237536,1.944081216,-41264.951030213,-61.386056352,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.159000000,1.159000000,1159000,8817,2316,2161,1.866373626,1.741465201,gpio35,gpio34,1.924054764,1.944003508,-213444.489196233,-919.939141760,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.160000000,1.160000000,1160000,8818,2249,2034,1.812380952,1.639120879,gpio35,gpio34,1.923769830,1.943871886,-332750.399875701,-1558.209975819,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.161000000,1.161000000,1161000,8819,2218,1967,1.787399267,1.585128205,gpio35,gpio34,1.923431188,1.943715413,-395471.167556931,-1852.396750458,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.162000000,1.162000000,1162000,8820,2187,1931,1.762417582,1.556117216,gpio35,gpio34,1.923063875,1.943534115,-428955.198641909,-2146.289338323,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.163000000,1.163000000,1163000,8821,2180,1946,1.756776557,1.568205128,gpio35,gpio34,1.922709016,1.943347358,-414409.784171377,-2210.924174543,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.164000000,1.164000000,1164000,8822,2236,2045,1.801904762,1.647985348,gpio35,gpio34,1.922434292,1.943205915,-320826.743192736,-1674.464245902,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.165000000,1.165000000,1165000,8823,2299,2201,1.852673993,1.773699634,gpio35,gpio34,1.922285557,1.943115383,-173694.740021894,-1071.759651632,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.166000000,1.166000000,1166000,8824,2390,2386,1.926007326,1.922783883,gpio35,gpio34,1.922286056,1.943098275,581.952404764,-202.533259722,309328.922286661,1581.935903294,253041.065193428,1287.032195509,308500.541943994,1577.524712246,252363.423275097,1283.443336511,-81.465490,-86.014377,-4.548887,1,58.830451,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,440,0,0,0,0,1003
1.167000000,1.167000000,1167000,8825,2474,2557,1.993699634,2.060586081,gpio35,gpio34,1.922424356,1.943148876,161509.006151898,599.042780238,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,1,0,0,0,1003
1.168000000,1.168000000,1168000,8826,2547,2686,2.052527473,2.164542125,gpio35,gpio34,1.922666474,1.943258255,282749.046883996,1294.875475423,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.169000000,1.169000000,1169000,8827,2616,2793,2.108131868,2.250769231,gpio35,gpio34,1.922994576,1.943423129,383163.707309923,1951.851694736,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.170000000,1.170000000,1170000,8828,2643,2846,2.129890110,2.293479853,gpio35,gpio34,1.923365062,1.943609596,432658.699696622,2207.484184481,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.171000000,1.171000000,1171000,8829,2657,2866,2.141172161,2.309597070,gpio35,gpio34,1.923751294,1.943807158,451047.986692778,2338.838951413,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.172000000,1.172000000,1172000,8830,2610,2762,2.103296703,2.225787546,gpio35,gpio34,1.924053330,1.943966648,352722.821087652,1888.112555141,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.173000000,1.173000000,1173000,8831,2548,2617,2.053333333,2.108937729,gpio35,gpio34,1.924238214,1.944076014,215910.991971633,1294.734473355,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.174000000,1.174000000,1174000,8832,2459,2446,1.981611722,1.971135531,gpio35,gpio34,1.924285112,1.944113550,54767.445280123,444.365428212,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.175000000,1.175000000,1175000,8833,2375,2282,1.913919414,1.838974359,gpio35,gpio34,1.924199801,1.944083356,-99627.276871148,-357.452443916,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.176000000,1.176000000,1176000,8834,2292,2121,1.847032967,1.709230769,gpio35,gpio34,1.923984832,1.943986306,-251044.312445890,-1148.928337378,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.177000000,1.177000000,1177000,8835,2227,1996,1.794652015,1.608498168,gpio35,gpio34,1.923669345,1.943836971,-368430.428732522,-1767.889860653,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.178000000,1.178000000,1178000,8836,2198,1940,1.771282051,1.563369963,gpio35,gpio34,1.923309046,1.943664416,-420763.446252177,-2042.786633820,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.179000000,1.179000000,1179000,8837,2178,1925,1.755164835,1.551282051,gpio35,gpio34,1.922937019,1.943475917,-434459.142077814,-2231.547063067,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.180000000,1.180000000,1180000,8838,2187,1962,1.762417582,1.581098901,gpio35,gpio34,1.922595181,1.943294858,-399204.083398409,-2143.454068857,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.181000000,1.181000000,1181000,8839,2252,2086,1.814798535,1.681025641,gpio35,gpio34,1.922353611,1.943166362,-282108.816000725,-1521.200163176,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.182000000,1.182000000,1182000,8840,2328,2252,1.876043956,1.814798535,gpio35,gpio34,1.922246056,1.943099240,-125604.557909148,-794.626742665,307506.596761279,1572.680559018,251550.343961599,1279.502227930,307019.583742651,1570.091099358,251151.951557533,1277.395494057,-73.840913,-78.439027,-4.598114,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,441,0,0,0,0,1003
1.183000000,1.183000000,1183000,8841,2418,2441,1.948571429,1.967106227,gpio35,gpio34,1.922290916,1.943104712,52388.433474567,64.782355542,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,1,0,0,0,1003
1.184000000,1.184000000,1184000,8842,2500,2619,2.014652015,2.110549451,gpio35,gpio34,1.922479175,1.943176259,219851.361734180,847.010758298,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.185000000,1.185000000,1185000,8843,2574,2730,2.074285714,2.200000000,gpio35,gpio34,1.922756696,1.943307369,324093.308984428,1552.135646299,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.186000000,1.186000000,1186000,8844,2613,2804,2.105714286,2.259633700,gpio35,gpio34,1.923093573,1.943469776,393410.414750098,1922.649781620,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.187000000,1.187000000,1187000,8845,2650,2849,2.135531136,2.295897436,gpio35,gpio34,1.923466376,1.943661837,435366.382151016,2273.713081218,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.188000000,1.188000000,1188000,8846,2655,2847,2.139560440,2.294285714,gpio35,gpio34,1.923837196,1.943857736,433048.821199279,2319.140172107,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.189000000,1.189000000,1189000,8847,2590,2722,2.087179487,2.193553114,gpio35,gpio34,1.924106912,1.944001057,314978.611779002,1696.710580322,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.190000000,1.190000000,1190000,8848,2516,2545,2.027545788,2.050915751,gpio35,gpio34,1.924233720,1.944084602,148089.413758928,989.041970983,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.191000000,1.191000000,1191000,8849,2434,2382,1.961465201,1.919560440,gpio35,gpio34,1.924229047,1.944101983,-5457.533076029,205.759743900,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.192000000,1.192000000,1192000,8850,2346,2221,1.890549451,1.789816850,gpio35,gpio34,1.924094635,1.944048430,-156968.738394566,-633.980165720,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.193000000,1.193000000,1193000,8851,2271,2088,1.830109890,1.682637363,gpio35,gpio34,1.923853178,1.943934492,-281977.708533591,-1348.858245108,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.194000000,1.194000000,1194000,8852,2209,1972,1.780146520,1.589157509,gpio35,gpio34,1.923518482,1.943770704,-390863.015861002,-1938.999356093,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.195000000,1.195000000,1195000,8853,2188,1927,1.763223443,1.552893773,gpio35,gpio34,1.923147857,1.943590156,-432821.530660809,-2137.403733412,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.196000000,1.196000000,1196000,8854,2177,1922,1.754358974,1.548864469,gpio35,gpio34,1.922773574,1.943400925,-437094.195554111,-2240.208098413,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.197000000,1.197000000,1197000,8855,2216,2019,1.785787546,1.627032967,gpio35,gpio34,1.922477833,1.943243312,-345370.664733673,-1865.901619347,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.198000000,1.198000000,1198000,8856,2275,2146,1.833333333,1.729377289,gpio35,gpio34,1.922284733,1.943133402,-225505.938900275,-1301.166230879,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
1.199000000,1.199000000,1199000,8857,2355,2318,1.897802198,1.867985348,gpio35,gpio34,1.922230433,1.943088071,-63411.699977043,-536.652201125,320812.162617495,1637.320609746,262434.727265848,1332.092112408,319654.706710789,1632.084952409,261487.890890567,1327.832483719,-77.125677,-81.302017,-4.176340,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,442,0,0,0,0,1003
