host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.300000000,1.300000000,1300000,8958,2445,2491,1.970329670,2.007399267,gpio35,gpio34,1.922303489,1.943046828,99475.702513244,323.310487755,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,1,0,0,0,1003
1.301000000,1.301000000,1301000,8959,2527,2650,2.036410256,2.135531136,gpio35,gpio34,1.922516716,1.943140191,249010.695092759,1105.280362379,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.302000000,1.302000000,1302000,8960,2597,2771,2.092820513,2.233040293,gpio35,gpio34,1.922827240,1.943289871,362634.455857573,1771.986337600,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.303000000,1.303000000,1303000,8961,2627,2831,2.116996337,2.281391941,gpio35,gpio34,1.923185805,1.943463578,418737.658489273,2056.419175084,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.304000000,1.304000000,1304000,8962,2652,2861,2.137142857,2.305567766,gpio35,gpio34,1.923568187,1.943657257,446551.839374563,2292.866775760,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.305000000,1.305000000,1305000,8963,2644,2817,2.130695971,2.270109890,gpio35,gpio34,1.923914728,1.943844296,404697.007004313,2214.252622632,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.306000000,1.306000000,1306000,8964,2563,2683,2.065421245,2.162124542,gpio35,gpio34,1.924152938,1.943965873,278185.273835097,1439.285345691,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.307000000,1.307000000,1307000,8965,2487,2501,2.004175824,2.015457875,gpio35,gpio34,1.924244243,1.944026083,106627.382729004,712.793839998,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.308000000,1.308000000,1308000,8966,2403,2327,1.936483516,1.875238095,gpio35,gpio34,1.924195237,1.944018540,-57230.172207642,-89.292460542,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.309000000,1.309000000,1309000,8967,2317,2169,1.867179487,1.747912088,gpio35,gpio34,1.924018954,1.943941701,-205866.313032670,-909.656996369,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.310000000,1.310000000,1310000,8968,2248,2045,1.811575092,1.647985348,gpio35,gpio34,1.923742920,1.943809334,-322356.510033923,-1567.018434162,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.311000000,1.311000000,1311000,8969,2214,1973,1.784175824,1.589963370,gpio35,gpio34,1.923409141,1.943649701,-389793.158028958,-1889.816882725,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.312000000,1.312000000,1312000,8970,2179,1922,1.755970696,1.548864469,gpio35,gpio34,1.923034596,1.943462022,-437399.326395353,-2221.832693634,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.313000000,1.313000000,1313000,8971,2176,1936,1.753553114,1.560146520,gpio35,gpio34,1.922671708,1.943272113,-423786.565081860,-2248.231343322,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.314000000,1.314000000,1314000,8972,2231,2050,1.797875458,1.652014652,gpio35,gpio34,1.922401051,1.943126716,-316077.688050419,-1721.274268306,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.315000000,1.315000000,1315000,8973,2301,2191,1.854285714,1.765641026,gpio35,gpio34,1.922244291,1.943037875,-183066.893206608,-1051.741738455,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.316000000,1.316000000,1316000,8974,2383,2380,1.920366300,1.917948718,gpio35,gpio34,1.922239995,1.943015204,-5016.439487595,-268.396811605,308702.283941843,1574.080775933,252528.454755673,1280.641417101,308344.948559399,1571.257414279,252236.142853066,1278.344385129,-81.039112,-85.892792,-4.853680,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,449,0,0,0,0,1003
1.317000000,1.317000000,1317000,8975,2471,2553,1.991282051,2.057362637,gpio35,gpio34,1.922375118,1.943063471,157798.407221017,571.405735083,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,1,0,0,0,1003
1.318000000,1.318000000,1318000,8976,2548,2689,2.053333333,2.166959707,gpio35,gpio34,1.922619702,1.943173740,285629.839545593,1305.426710489,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.319000000,1.319000000,1319000,8977,2614,2807,2.106520147,2.262051282,gpio35,gpio34,1.922959134,1.943337087,396393.689311577,1933.771896185,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.320000000,1.320000000,1320000,8978,2640,2846,2.127472527,2.293479853,gpio35,gpio34,1.923329655,1.943521222,432700.089729178,2179.882304934,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.321000000,1.321000000,1321000,8979,2650,2854,2.135531136,2.299926740,gpio35,gpio34,1.923706252,1.943713232,439796.167917790,2273.104030570,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.322000000,1.322000000,1322000,8980,2609,2762,2.102490842,2.225787546,gpio35,gpio34,1.924008333,1.943872010,352775.421548951,1879.684333983,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.323000000,1.323000000,1323000,8981,2544,2629,2.050109890,2.118608059,gpio35,gpio34,1.924202933,1.943978248,227256.707249982,1257.694198037,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.324000000,1.324000000,1324000,8982,2467,2447,1.988058608,1.971941392,gpio35,gpio34,1.924250671,1.944022328,55749.744710474,521.844122697,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.325000000,1.325000000,1325000,8983,2372,2273,1.911501832,1.831721612,gpio35,gpio34,1.924158142,1.943989808,-108056.932588153,-384.992996860,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.326000000,1.326000000,1326000,8984,2292,2133,1.847032967,1.718901099,gpio35,gpio34,1.923952885,1.943892851,-239702.495526533,-1147.820867387,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.327000000,1.327000000,1327000,8985,2229,2008,1.796263736,1.618168498,gpio35,gpio34,1.923647101,1.943745222,-357099.953630085,-1747.703176544,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.328000000,1.328000000,1328000,8986,2197,1953,1.770476190,1.573846154,gpio35,gpio34,1.923297300,1.943571953,-408503.204340049,-2051.240618777,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.329000000,1.329000000,1329000,8987,2174,1917,1.751941392,1.544835165,gpio35,gpio34,1.922918838,1.943380322,-441974.203388243,-2268.613076421,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.330000000,1.330000000,1330000,8988,2184,1958,1.760000000,1.577875458,gpio35,gpio34,1.922573794,1.943196942,-402947.240508357,-2170.942855404,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.331000000,1.331000000,1331000,8989,2253,2100,1.815604396,1.692307692,gpio35,gpio34,1.922343528,1.943069349,-268908.478827296,-1510.500817760,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.332000000,1.332000000,1332000,8990,2322,2266,1.871208791,1.826080586,gpio35,gpio34,1.922247265,1.942997489,-112417.421072893,-850.719222153,310270.945389428,1579.821486511,253811.670565855,1285.311947256,309798.012773160,1576.866048694,253424.796386420,1282.907460693,-74.010934,-78.524094,-4.513160,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,450,0,0,0,0,1003
1.333000000,1.333000000,1333000,8991,2411,2438,1.942930403,1.964688645,gpio35,gpio34,1.922289707,1.942997422,49563.729332512,-0.794192261,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,1,0,0,0,1003
1.334000000,1.334000000,1334000,8992,2497,2601,2.012234432,2.096043956,gpio35,gpio34,1.922463461,1.943066659,202913.023024378,819.660430219,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.335000000,1.335000000,1335000,8993,2573,2734,2.073479853,2.203223443,gpio35,gpio34,1.922744221,1.943197072,327876.048878772,1543.892990137,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.336000000,1.336000000,1336000,8994,2613,2806,2.105714286,2.261245421,gpio35,gpio34,1.923082722,1.943359589,395307.177334963,1923.955528908,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.337000000,1.337000000,1337000,8995,2645,2859,2.131501832,2.303956044,gpio35,gpio34,1.923463595,1.943547731,444790.026251637,2227.316718789,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.338000000,1.338000000,1338000,8996,2648,2843,2.133919414,2.291062271,gpio35,gpio34,1.923831194,1.943738103,429287.679668703,2253.709884452,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.339000000,1.339000000,1339000,8997,2591,2724,2.087985348,2.195164835,gpio35,gpio34,1.924102528,1.943882350,316867.815098712,1707.667009307,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.340000000,1.340000000,1340000,8998,2519,2575,2.029963370,2.075091575,gpio35,gpio34,1.924253517,1.943968431,176327.451849512,1019.067765127,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.341000000,1.341000000,1341000,8999,2436,2387,1.963076923,1.923589744,gpio35,gpio34,1.924252853,1.943987540,-775.165143351,226.215351456,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.342000000,1.342000000,1342000,9000,2344,2216,1.888937729,1.785787546,gpio35,gpio34,1.924114388,1.943932490,-161702.025677747,-651.705656948,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.343000000,1.343000000,1343000,9001,2270,2086,1.829304029,1.681025641,gpio35,gpio34,1.923871299,1.943817861,-283882.970675111,-1357.025850050,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.344000000,1.344000000,1344000,9002,2209,1976,1.780146520,1.592380952,gpio35,gpio34,1.923539809,1.943654190,-387119.789031625,-1937.618632637,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.345000000,1.345000000,1345000,9003,2187,1933,1.762417582,1.557728938,gpio35,gpio34,1.923173998,1.943472953,-427199.852488676,-2145.564551473,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.346000000,1.346000000,1346000,9004,2174,1926,1.751941392,1.552087912,gpio35,gpio34,1.922802912,1.943281422,-433360.333629736,-2267.441077244,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.347000000,1.347000000,1347000,9005,2216,2010,1.785787546,1.619780220,gpio35,gpio34,1.922499889,1.943123928,-353874.801373525,-1864.486882817,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.348000000,1.348000000,1348000,9006,2275,2146,1.833333333,1.729377289,gpio35,gpio34,1.922306766,1.943014137,-225531.695840354,-1299.752909086,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
1.349000000,1.349000000,1349000,9007,2356,2322,1.898608059,1.871208791,gpio35,gpio34,1.922255668,1.942969731,-59673.042021012,-525.700131859,319144.641292175,1633.038503101,261070.640877570,1328.608273963,318077.087374471,1627.433544342,260197.347237614,1324.048188841,-76.983860,-81.663050,-4.679190,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,451,0,0,0,0,1003
