host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.350000000,1.350000000,1350000,9008,2443,2499,1.968717949,2.013846154,gpio35,gpio34,1.922347259,1.942995480,106960.850429305,304.819557355,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,1,0,0,0,1003
1.351000000,1.351000000,1351000,9009,2528,2644,2.037216117,2.130695971,gpio35,gpio34,1.922555608,1.943089700,243312.995873806,1115.428405291,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.352000000,1.352000000,1352000,9010,2596,2772,2.092014652,2.233846154,gpio35,gpio34,1.922866898,1.943238625,363530.135331388,1763.043910881,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.353000000,1.353000000,1353000,9011,2629,2833,2.118608059,2.283003663,gpio35,gpio34,1.923227035,1.943413995,420573.539568407,2076.106173173,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.354000000,1.354000000,1354000,9012,2652,2859,2.137142857,2.303956044,gpio35,gpio34,1.923607764,1.943607723,444621.495433447,2293.453765263,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.355000000,1.355000000,1355000,9013,2643,2817,2.129890110,2.270109890,gpio35,gpio34,1.923954266,1.943794006,404650.787976723,2205.298864352,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.356000000,1.356000000,1356000,9014,2563,2679,2.065421245,2.158901099,gpio35,gpio34,1.924189213,1.943915633,274374.711887364,1439.880701964,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.357000000,1.357000000,1357000,9015,2485,2501,2.002564103,2.015457875,gpio35,gpio34,1.924280482,1.943974282,106585.020482389,694.308279326,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.358000000,1.358000000,1358000,9016,2405,2331,1.938095238,1.878461538,gpio35,gpio34,1.924234663,1.943968402,-53508.102952840,-69.598892477,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.359000000,1.359000000,1359000,9017,2315,2167,1.865567766,1.746300366,gpio35,gpio34,1.924056728,1.943890002,-207794.549555878,-928.143765048,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.360000000,1.360000000,1360000,9018,2249,2042,1.812380952,1.645567766,gpio35,gpio34,1.923778239,1.943758493,-325223.915605400,-1556.866233690,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.361000000,1.361000000,1361000,9019,2216,1972,1.785787546,1.589157509,gpio35,gpio34,1.923443619,1.943600522,-390775.501625279,-1870.134673660,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.362000000,1.362000000,1362000,9020,2180,1916,1.756776557,1.544029304,gpio35,gpio34,1.923064204,1.943413698,-443086.174072040,-2211.710327572,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.363000000,1.363000000,1363000,9021,2176,1935,1.753553114,1.559340659,gpio35,gpio34,1.922700481,1.943223837,-424762.239486909,-2247.659260420,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.364000000,1.364000000,1364000,9022,2232,2053,1.798681319,1.654432234,gpio35,gpio34,1.922432213,1.943079295,-313287.997641892,-1711.162596694,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.365000000,1.365000000,1365000,9023,2299,2189,1.852673993,1.764029304,gpio35,gpio34,1.922273810,1.942988889,-184985.478912453,-1070.260660896,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.366000000,1.366000000,1366000,9024,2385,2377,1.921978022,1.915531136,gpio35,gpio34,1.922267067,1.942967879,-7874.203892526,-248.736571947,309418.476537455,1572.004577753,253114.323467650,1278.952262757,308992.349567436,1569.390085227,252765.737821005,1276.825162633,-81.153688,-86.075722,-4.922035,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,452,0,0,0,0,1003
1.367000000,1.367000000,1367000,9025,2472,2555,1.992087912,2.058974359,gpio35,gpio34,1.922403774,1.943016999,159648.987004454,581.506153707,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,1,0,0,0,1003
1.368000000,1.368000000,1368000,9026,2548,2687,2.053333333,2.165347985,gpio35,gpio34,1.922646718,1.943127315,283714.179610076,1305.976867900,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.369000000,1.369000000,1369000,9027,2613,2803,2.105714286,2.258827839,gpio35,gpio34,1.922982900,1.943289902,392597.750466411,1924.781342645,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.370000000,1.370000000,1370000,9028,2641,2842,2.128278388,2.290256410,gpio35,gpio34,1.923350173,1.943474890,428907.946822857,2189.981063536,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.371000000,1.371000000,1371000,9029,2652,2858,2.137142857,2.303150183,gpio35,gpio34,1.923729973,1.943668558,443536.595432716,2292.732851207,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.372000000,1.372000000,1372000,9030,2611,2762,2.104102564,2.225787546,gpio35,gpio34,1.924032031,1.943828992,352747.719497191,1899.293525800,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.373000000,1.373000000,1373000,9031,2547,2628,2.052527473,2.117802198,gpio35,gpio34,1.924225801,1.943937691,226287.935615482,1286.823941455,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.374000000,1.374000000,1374000,9032,2462,2445,1.984029304,1.970329670,gpio35,gpio34,1.924271905,1.943977782,53840.844562816,474.623450020,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.375000000,1.375000000,1375000,9033,2372,2270,1.911501832,1.829304029,gpio35,gpio34,1.924176937,1.943945307,-110905.021120457,-384.465644894,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.376000000,1.376000000,1376000,9034,2292,2132,1.847032967,1.718095238,gpio35,gpio34,1.923970855,1.943848394,-240665.541400719,-1147.294042773,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.377000000,1.377000000,1377000,9035,2229,2008,1.796263736,1.618168498,gpio35,gpio34,1.923665053,1.943700810,-357120.939173604,-1747.176878755,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.378000000,1.378000000,1378000,9036,2199,1951,1.772087912,1.572234432,gpio35,gpio34,1.923313622,1.943529197,-410406.363467610,-2031.634525697,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.379000000,1.379000000,1379000,9037,2176,1921,1.753553114,1.548058608,gpio35,gpio34,1.922938367,1.943339221,-438228.875647921,-2249.026589435,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.380000000,1.380000000,1380000,9038,2184,1957,1.760000000,1.577069597,gpio35,gpio34,1.922592498,1.943155881,-403911.144519739,-2170.456276493,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.381000000,1.381000000,1381000,9039,2252,2101,1.814798535,1.693113553,gpio35,gpio34,1.922363019,1.943027524,-267989.224365081,-1519.554886221,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.382000000,1.382000000,1382000,9040,2323,2262,1.872014652,1.822857143,gpio35,gpio34,1.922263514,1.942956511,-116204.572289103,-840.683914958,310734.195098481,1577.429047225,254190.623813947,1283.365505317,310309.735591623,1574.346983407,253843.402206110,1280.857998309,-73.946712,-78.518584,-4.571872,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,453,0,0,0,0,1003
1.383000000,1.383000000,1383000,9041,2412,2439,1.943736264,1.965494505,gpio35,gpio34,1.922306745,1.942957291,50485.851691481,9.231079627,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,1,0,0,0,1003
1.384000000,1.384000000,1384000,9042,2500,2611,2.014652015,2.104102564,gpio35,gpio34,1.922488540,1.943028986,212304.098824121,848.755998423,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.385000000,1.385000000,1385000,9043,2570,2732,2.071062271,2.201611722,gpio35,gpio34,1.922767664,1.943157019,325964.566185205,1515.718498008,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.386000000,1.386000000,1386000,9044,2613,2805,2.105714286,2.260439560,gpio35,gpio34,1.923105335,1.943319576,394338.703408882,1924.429693654,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.387000000,1.387000000,1387000,9045,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.923483769,1.943509370,441940.326229896,2246.870730958,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.388000000,1.388000000,1388000,9046,2651,2842,2.136336996,2.290256410,gpio35,gpio34,1.923850541,1.943702198,428323.023916570,2282.784503403,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.389000000,1.389000000,1389000,9047,2594,2724,2.090402930,2.195164835,gpio35,gpio34,1.924121856,1.943848898,316845.221287123,1736.712553639,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.390000000,1.390000000,1390000,9048,2519,2574,2.029963370,2.074285714,gpio35,gpio34,1.924272019,1.943935013,175363.783346943,1019.463781532,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.391000000,1.391000000,1391000,9049,2433,2387,1.960659341,1.923589744,gpio35,gpio34,1.924271337,1.943951737,-796.772692626,197.990489463,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.392000000,1.392000000,1392000,9050,2344,2217,1.888937729,1.786593407,gpio35,gpio34,1.924133659,1.943896723,-160782.514334680,-651.281811697,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.393000000,1.393000000,1393000,9051,2269,2088,1.828498168,1.682637363,gpio35,gpio34,1.923892163,1.943781325,-282023.281558594,-1366.142589438,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.394000000,1.394000000,1394000,9052,2211,1974,1.781758242,1.590769231,gpio35,gpio34,1.923559040,1.943619302,-389026.348743395,-1918.105772904,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.395000000,1.395000000,1395000,9053,2190,1934,1.764835165,1.558534799,gpio35,gpio34,1.923194016,1.943440518,-426281.213786357,-2116.531043806,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.396000000,1.396000000,1396000,9054,2176,1927,1.753553114,1.552893773,gpio35,gpio34,1.922823715,1.943250630,-432442.613566119,-2247.976763878,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.397000000,1.397000000,1397000,9055,2217,2017,1.786593407,1.625421245,gpio35,gpio34,1.922526313,1.943093973,-347311.415321216,-1854.582194559,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.398000000,1.398000000,1398000,9056,2276,2145,1.834139194,1.728571429,gpio35,gpio34,1.922332358,1.942985018,-226503.651452439,-1289.858125515,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
1.399000000,1.399000000,1399000,9057,2354,2319,1.896996337,1.868791209,gpio35,gpio34,1.922278817,1.942939029,-62526.220247069,-544.435725454,318790.325757314,1633.988778482,260780.799307978,1329.381399479,317679.917042682,1628.300326721,259872.449057787,1324.753386078,-76.972735,-81.611544,-4.638809,1,62.503906,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,454,0,0,0,0,1003
