host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.400000000,1.400000000,1400000,9058,2442,2497,1.967912088,2.012234432,gpio35,gpio34,1.922368773,1.942964002,105051.622666266,295.642860147,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,1,0,0,0,1003
1.401000000,1.401000000,1401000,9059,2526,2641,2.035604396,2.128278388,gpio35,gpio34,1.922574682,1.943056643,240464.580053738,1096.720723987,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.402000000,1.402000000,1402000,9060,2595,2768,2.091208791,2.230622711,gpio35,gpio34,1.922882730,1.943204795,359743.470642348,1753.895098052,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.403000000,1.403000000,1403000,9061,2629,2829,2.118608059,2.279780220,gpio35,gpio34,1.923239628,1.943380198,416790.661544055,2076.506669951,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.404000000,1.404000000,1404000,9062,2652,2859,2.137142857,2.303956044,gpio35,gpio34,1.923620344,1.943573961,444606.789426290,2293.853861544,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.405000000,1.405000000,1405000,9063,2642,2824,2.129084249,2.275750916,gpio35,gpio34,1.923972475,1.943759471,411223.777669122,2196.158399742,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.406000000,1.406000000,1406000,9064,2564,2672,2.066227106,2.153260073,gpio35,gpio34,1.924201762,1.943881939,267765.766602973,1449.829699407,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.407000000,1.407000000,1407000,9065,2489,2495,2.005787546,2.010622711,gpio35,gpio34,1.924288183,1.943943844,100923.781428075,732.867810154,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.408000000,1.408000000,1408000,9066,2403,2327,1.936483516,1.875238095,gpio35,gpio34,1.924239133,1.943936384,-57281.486198514,-88.318885944,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.409000000,1.409000000,1409000,9067,2316,2163,1.866373626,1.743076923,gpio35,gpio34,1.924057971,1.943858821,-211564.159418306,-918.224556140,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.410000000,1.410000000,1410000,9068,2247,2041,1.810769231,1.644761905,gpio35,gpio34,1.923778675,1.943725732,-326166.464003588,-1575.577426373,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.411000000,1.411000000,1411000,9069,2214,1974,1.784175824,1.590769231,gpio35,gpio34,1.923445665,1.943566182,-388893.815620691,-1888.827155150,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.412000000,1.412000000,1412000,9070,2180,1921,1.756776557,1.548058608,gpio35,gpio34,1.923070278,1.943379392,-438383.077899079,-2211.303794992,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.413000000,1.413000000,1413000,9071,2176,1939,1.753553114,1.562564103,gpio35,gpio34,1.922709772,1.943189566,-421004.943694913,-2247.253134373,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.414000000,1.414000000,1414000,9072,2230,2050,1.797069597,1.652014652,gpio35,gpio34,1.922439077,1.943043446,-316122.140139236,-1729.837198361,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.415000000,1.415000000,1415000,9073,2300,2192,1.853479853,1.766446886,gpio35,gpio34,1.922283085,1.942953882,-182170.203558544,-1060.296105579,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.416000000,1.416000000,1416000,9074,2385,2379,1.921978022,1.917142857,gpio35,gpio34,1.922277945,1.942932907,-6002.841098764,-248.322141980,308753.109102504,1571.396537888,252570.031381283,1278.457573383,308366.494948393,1568.638408344,252253.768496287,1276.213612983,-81.030229,-86.061716,-5.031487,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,455,0,0,0,0,1003
1.417000000,1.417000000,1417000,9075,2472,2550,1.992087912,2.054945055,gpio35,gpio34,1.922410612,1.942982062,154930.797441873,581.920169244,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,1,0,0,0,1003
1.418000000,1.418000000,1418000,9076,2549,2690,2.054139194,2.167765568,gpio35,gpio34,1.922655967,1.943093219,286529.486515399,1315.930630216,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.419000000,1.419000000,1419000,9077,2614,2802,2.106520147,2.258021978,gpio35,gpio34,1.922991333,1.943256646,391645.852925658,1934.725151199,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.420000000,1.420000000,1420000,9078,2639,2847,2.126666667,2.294285714,gpio35,gpio34,1.923362627,1.943440056,433603.584888401,2171.294445899,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.421000000,1.421000000,1421000,9079,2653,2845,2.137948718,2.292673993,gpio35,gpio34,1.923731938,1.943634564,431287.786733927,2302.685402570,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.422000000,1.422000000,1422000,9080,2612,2757,2.104908425,2.221758242,gpio35,gpio34,1.924029965,1.943795838,348039.937885442,1909.236124611,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.423000000,1.423000000,1423000,9081,2545,2629,2.050915751,2.118608059,gpio35,gpio34,1.924224543,1.943902958,227231.445494100,1268.136115286,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.424000000,1.424000000,1424000,9082,2460,2439,1.982417582,1.965494505,gpio35,gpio34,1.924265813,1.943941473,48195.729938007,455.954311677,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.425000000,1.425000000,1425000,9083,2371,2273,1.910695971,1.831721612,gpio35,gpio34,1.924173269,1.943908227,-108074.615067507,-393.575953305,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.426000000,1.426000000,1426000,9084,2294,2131,1.848644689,1.717289377,gpio35,gpio34,1.923966385,1.943812964,-241602.354892992,-1127.774758493,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.427000000,1.427000000,1427000,9085,2228,2006,1.795457875,1.616556777,gpio35,gpio34,1.923658975,1.943664609,-358997.913137178,-1756.297596142,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.428000000,1.428000000,1428000,9086,2197,1950,1.770476190,1.571428571,gpio35,gpio34,1.923306745,1.943491420,-411340.363172428,-2050.286283161,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.429000000,1.429000000,1429000,9087,2177,1922,1.754358974,1.548864469,gpio35,gpio34,1.922932302,1.943302288,-437279.746783449,-2239.039212759,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.430000000,1.430000000,1430000,9088,2185,1956,1.760805861,1.576263736,gpio35,gpio34,1.922585634,1.943119791,-404845.159353716,-2160.478887194,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.431000000,1.431000000,1431000,9089,2251,2096,1.813992674,1.689084249,gpio35,gpio34,1.922352133,1.942990664,-272686.694323395,-1528.667795899,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.432000000,1.432000000,1432000,9090,2320,2262,1.869597070,1.822857143,gpio35,gpio34,1.922252638,1.942917271,-116191.858353495,-868.868033314,309543.954912419,1579.677853154,253216.968837585,1285.195089958,309007.592258957,1576.705472883,252778.206835769,1282.776819345,-73.770424,-78.641673,-4.871250,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,456,0,0,0,0,1003
1.433000000,1.433000000,1433000,9091,2413,2436,1.944542125,1.963076923,gpio35,gpio34,1.922293462,1.942918895,47675.261058775,19.235788565,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,1,0,0,0,1003
1.434000000,1.434000000,1434000,9092,2500,2604,2.014652015,2.098461538,gpio35,gpio34,1.922469630,1.942990629,205731.929642878,849.210541858,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.435000000,1.435000000,1435000,9093,2575,2733,2.075091575,2.202417582,gpio35,gpio34,1.922749578,1.943122729,326927.747451484,1563.873390870,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.436000000,1.436000000,1436000,9094,2613,2802,2.105714286,2.258021978,gpio35,gpio34,1.923084850,1.943285321,391536.532354724,1924.835627653,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.437000000,1.437000000,1437000,9095,2646,2856,2.132307692,2.301538462,gpio35,gpio34,1.923463304,1.943474343,441964.249201170,2237.736098229,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.438000000,1.438000000,1438000,9096,2648,2840,2.133919414,2.288644689,gpio35,gpio34,1.923828485,1.943664788,426464.728395287,2254.578683718,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.439000000,1.439000000,1439000,9097,2597,2723,2.092820513,2.194358974,gpio35,gpio34,1.924099016,1.943813944,315929.881346155,1765.775904538,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.440000000,1.440000000,1440000,9098,2519,2581,2.029963370,2.079926740,gpio35,gpio34,1.924254843,1.943900094,181978.137024255,1019.877586698,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.441000000,1.441000000,1441000,9099,2433,2387,1.960659341,1.923589744,gpio35,gpio34,1.924254178,1.943916853,-776.714362538,198.403880824,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.442000000,1.442000000,1442000,9100,2343,2211,1.888131868,1.781758242,gpio35,gpio34,1.924111682,1.943861068,-166409.059771678,-660.408994521,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.443000000,1.443000000,1443000,9101,2270,2087,1.829304029,1.681831502,gpio35,gpio34,1.923869402,1.943746511,-282938.714026193,-1356.180323492,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.444000000,1.444000000,1444000,9102,2212,1974,1.782564103,1.590769231,gpio35,gpio34,1.923536302,1.943585328,-388999.768493733,-1908.153469223,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.445000000,1.445000000,1445000,9103,2188,1933,1.763223443,1.557728938,gpio35,gpio34,1.923170495,1.943404967,-427195.757401737,-2135.209174811,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.446000000,1.446000000,1446000,9104,2174,1927,1.751941392,1.552893773,gpio35,gpio34,1.922800218,1.943213503,-432415.145353091,-2266.636216753,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.447000000,1.447000000,1447000,9105,2216,2014,1.785787546,1.623003663,gpio35,gpio34,1.922500421,1.943056077,-350107.266430779,-1863.682827186,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.448000000,1.448000000,1448000,9106,2276,2149,1.834139194,1.731794872,gpio35,gpio34,1.922309716,1.942947160,-222709.025717344,-1289.409496716,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
1.449000000,1.449000000,1449000,9107,2355,2321,1.897802198,1.870402930,gpio35,gpio34,1.922257809,1.942902015,-60617.583707295,-534.447384490,318168.894876088,1635.148066809,260272.448743901,1330.324573849,317056.250994512,1629.033645043,259362.270054843,1325.349999561,-76.923555,-81.577174,-4.653619,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,457,0,0,0,0,1003
