host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.450000000,1.450000000,1450000,9108,2444,2498,1.969523810,2.013040293,gpio35,gpio34,1.922348592,1.942928637,106017.253284708,315.161373565,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,1,0,0,0,1003
1.451000000,1.451000000,1451000,9109,2522,2642,2.032380952,2.129084249,gpio35,gpio34,1.922555327,1.943018089,241429.245041561,1058.978754127,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.452000000,1.452000000,1452000,9110,2597,2778,2.092820513,2.238681319,gpio35,gpio34,1.922871453,1.943167892,369177.046528317,1773.431834926,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.453000000,1.453000000,1453000,9111,2629,2828,2.118608059,2.278974359,gpio35,gpio34,1.923227556,1.943343332,415862.733721420,2076.943548500,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.454000000,1.454000000,1454000,9112,2652,2856,2.137142857,2.301538462,gpio35,gpio34,1.923605867,1.943537131,441797.594961892,2294.290303215,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.455000000,1.455000000,1455000,9113,2642,2820,2.129084249,2.272527473,gpio35,gpio34,1.923954789,1.943722679,407476.295114396,2196.594404971,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.456000000,1.456000000,1456000,9114,2563,2682,2.065421245,2.161318681,gpio35,gpio34,1.924192153,1.943844377,277197.393517899,1440.725107837,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.457000000,1.457000000,1457000,9115,2492,2501,2.008205128,2.015457875,gpio35,gpio34,1.924283418,1.943908738,106581.587576916,761.932966352,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.458000000,1.458000000,1458000,9116,2405,2328,1.938095238,1.876043956,gpio35,gpio34,1.924235179,1.943902924,-56334.824279785,-68.822955697,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.459000000,1.459000000,1459000,9117,2316,2163,1.866373626,1.743076923,gpio35,gpio34,1.924054021,1.943825395,-211559.541446289,-917.828443411,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.460000000,1.460000000,1460000,9118,2247,2045,1.810769231,1.647985348,gpio35,gpio34,1.923777952,1.943692339,-322397.461510373,-1575.181709756,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.461000000,1.461000000,1461000,9119,2216,1974,1.785787546,1.590769231,gpio35,gpio34,1.923444943,1.943534434,-388892.971269139,-1869.351512662,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.462000000,1.462000000,1462000,9120,2179,1927,1.755970696,1.552893773,gpio35,gpio34,1.923074392,1.943346870,-432735.650683123,-2220.468110529,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.463000000,1.463000000,1463000,9121,2176,1936,1.753553114,1.560146520,gpio35,gpio34,1.922711464,1.943157077,-423833.039469306,-2246.868124801,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.464000000,1.464000000,1464000,9122,2232,2052,1.798681319,1.653626374,gpio35,gpio34,1.922442379,1.943012601,-314241.921393892,-1710.372252209,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.465000000,1.465000000,1465000,9123,2299,2191,1.852673993,1.765641026,gpio35,gpio34,1.922285578,1.942922262,-183115.156886323,-1069.471106756,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.466000000,1.466000000,1466000,9124,2389,2382,1.925201465,1.919560440,gpio35,gpio34,1.922282853,1.942904541,-3182.460334045,-209.787164185,308631.623836789,1575.454833074,252470.652503891,1281.759323190,308177.913186470,1572.968187293,252099.502514431,1279.736236684,-81.090038,-85.956289,-4.866251,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,458,0,0,0,0,1003
1.467000000,1.467000000,1467000,9125,2472,2554,1.992087912,2.058168498,gpio35,gpio34,1.922418738,1.942953725,158689.455110621,582.255968884,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,1,0,0,0,1003
1.468000000,1.468000000,1468000,9126,2549,2690,2.054139194,2.167765568,gpio35,gpio34,1.922664085,1.943064910,286519.996387308,1316.266094057,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.469000000,1.469000000,1469000,9127,2609,2806,2.102490842,2.261245421,gpio35,gpio34,1.923002666,1.943224336,395400.761426865,1887.359475606,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.470000000,1.470000000,1470000,9128,2640,2843,2.127472527,2.291062271,gpio35,gpio34,1.923370726,1.943408584,429825.960202766,2181.217100745,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.471000000,1.471000000,1471000,9129,2652,2855,2.137142857,2.300732601,gpio35,gpio34,1.923748088,1.943602319,440689.301660074,2293.517813173,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.472000000,1.472000000,1472000,9130,2611,2768,2.104102564,2.230622711,gpio35,gpio34,1.924054962,1.943762819,358373.148581456,1900.077702804,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.473000000,1.473000000,1473000,9131,2547,2633,2.052527473,2.121831502,gpio35,gpio34,1.924252739,1.943871584,230966.641985870,1287.607334283,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.474000000,1.474000000,1474000,9132,2463,2448,1.984835165,1.972747253,gpio35,gpio34,1.924301233,1.943912547,56632.677657248,484.946220249,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.475000000,1.475000000,1475000,9133,2371,2274,1.910695971,1.832527473,gpio35,gpio34,1.924209460,1.943879331,-107174.882574326,-393.233519024,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.476000000,1.476000000,1476000,9134,2292,2132,1.847032967,1.718095238,gpio35,gpio34,1.924003345,1.943782484,-240703.522132305,-1146.512988234,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.477000000,1.477000000,1477000,9135,2228,2007,1.795457875,1.617362637,gpio35,gpio34,1.923696705,1.943634160,-358099.979209251,-1755.936766065,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.478000000,1.478000000,1478000,9136,2198,1950,1.771282051,1.571428571,gpio35,gpio34,1.923344437,1.943461808,-411384.424463222,-2040.385653120,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.479000000,1.479000000,1479000,9137,2176,1922,1.753553114,1.548864469,gpio35,gpio34,1.922969957,1.943271899,-437323.764012952,-2248.228804936,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.480000000,1.480000000,1480000,9138,2185,1955,1.760805861,1.575457875,gpio35,gpio34,1.922622445,1.943089433,-405830.229850782,-2160.119128985,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.481000000,1.481000000,1481000,9139,2253,2096,1.815604396,1.689084249,gpio35,gpio34,1.922388906,1.942961948,-272729.682465172,-1509.228075861,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.482000000,1.482000000,1482000,9140,2324,2264,1.872820513,1.824468864,gpio35,gpio34,1.922290986,1.942891806,-114352.608937545,-830.367431408,309693.786146689,1578.148744535,253339.535634245,1283.951037010,309181.967379489,1574.870877373,252920.851325384,1281.284228221,-73.851770,-78.664076,-4.812306,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,459,0,0,0,0,1003
1.483000000,1.483000000,1483000,9141,2414,2433,1.945347985,1.960659341,gpio35,gpio34,1.922329355,1.942894262,44807.184801346,29.077407488,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,1,0,0,0,1003
1.484000000,1.484000000,1484000,9142,2500,2609,2.014652015,2.102490842,gpio35,gpio34,1.922509516,1.942966020,210395.499740047,849.502158368,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.485000000,1.485000000,1485000,9143,2571,2734,2.071868132,2.203223443,gpio35,gpio34,1.922790230,1.943094922,327822.264839385,1526.004072587,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.486000000,1.486000000,1486000,9144,2612,2802,2.104908425,2.258021978,gpio35,gpio34,1.923125462,1.943256736,391489.057940445,1915.624661070,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.487000000,1.487000000,1487000,9145,2646,2854,2.132307692,2.299926740,gpio35,gpio34,1.923502263,1.943445787,440034.627691721,2238.074503407,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.488000000,1.488000000,1488000,9146,2648,2840,2.133919414,2.288644689,gpio35,gpio34,1.923867406,1.943636260,426419.231076932,2254.916750491,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.489000000,1.489000000,1489000,9147,2590,2722,2.087179487,2.193553114,gpio35,gpio34,1.924137091,1.943779804,314943.332240325,1699.332507686,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.490000000,1.490000000,1490000,9148,2520,2583,2.030769231,2.081538462,gpio35,gpio34,1.924294493,1.943866793,183815.866321910,1029.821919595,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.491000000,1.491000000,1491000,9149,2435,2385,1.962271062,1.921978022,gpio35,gpio34,1.924292176,1.943885197,-2705.211933352,217.878430182,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.492000000,1.492000000,1492000,9150,2345,2219,1.889743590,1.788205128,gpio35,gpio34,1.924156089,1.943831056,-158924.655996995,-640.953919712,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.493000000,1.493000000,1493000,9151,2272,2088,1.830915751,1.682637363,gpio35,gpio34,1.923914570,1.943718140,-282049.475648832,-1336.744703758,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.494000000,1.494000000,1494000,9152,2214,1974,1.784175824,1.590769231,gpio35,gpio34,1.923581425,1.943558598,-389052.516639542,-1888.737285109,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.495000000,1.495000000,1495000,9153,2187,1936,1.762417582,1.560146520,gpio35,gpio34,1.923217990,1.943377457,-424425.160945022,-2144.432889263,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.496000000,1.496000000,1496000,9154,2172,1923,1.750329670,1.549670330,gpio35,gpio34,1.922844443,1.943184409,-436235.000486382,-2285.390868284,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.497000000,1.497000000,1497000,9155,2216,2014,1.785787546,1.623003663,gpio35,gpio34,1.922544602,1.943027012,-350158.912569766,-1863.338402478,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.498000000,1.498000000,1498000,9156,2274,2146,1.832527473,1.729377289,gpio35,gpio34,1.922351434,1.942916513,-225583.912064570,-1308.145738021,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
1.499000000,1.499000000,1499000,9157,2354,2320,1.896996337,1.869597070,gpio35,gpio34,1.922298680,1.942870593,-61607.400598588,-543.624728759,319947.751938387,1630.923358747,261727.611366729,1326.887433772,318857.398382610,1625.591592786,260835.666885263,1322.549612982,-77.169606,-81.570922,-4.401316,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,460,0,0,0,0,1003
