host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.500000000,1.500000000,1500000,9158,2443,2495,1.968717949,2.010622711,gpio35,gpio34,1.922387004,1.942896440,103146.231640720,305.993206640,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,1,0,0,0,1003
1.501000000,1.501000000,1501000,9159,2525,2647,2.034798535,2.133113553,gpio35,gpio34,1.922597731,1.942988342,246089.872697559,1087.980398545,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.502000000,1.502000000,1502000,9160,2596,2772,2.092014652,2.233846154,gpio35,gpio34,1.922908979,1.943137369,363480.943423940,1764.243834523,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.503000000,1.503000000,1503000,9161,2628,2829,2.117802198,2.279780220,gpio35,gpio34,1.923265850,1.943312033,416760.007713695,2067.764736098,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.504000000,1.504000000,1504000,9162,2652,2861,2.137142857,2.305567766,gpio35,gpio34,1.923648152,1.943505864,446458.360819345,2294.660830419,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.505000000,1.505000000,1505000,9163,2643,2821,2.129890110,2.273333333,gpio35,gpio34,1.923997837,1.943692248,408368.011066821,2206.504722442,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.506000000,1.506000000,1506000,9164,2564,2683,2.066227106,2.162124542,gpio35,gpio34,1.924235964,1.943814783,278088.217754372,1450.625514990,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.507000000,1.507000000,1507000,9165,2488,2499,2.004981685,2.013846154,gpio35,gpio34,1.924325574,1.943875950,104648.229134775,724.122669128,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.508000000,1.508000000,1508000,9166,2404,2331,1.937289377,1.878461538,gpio35,gpio34,1.924279710,1.943869364,-53560.762939522,-77.974960241,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.509000000,1.509000000,1509000,9167,2316,2164,1.866373626,1.743882784,gpio35,gpio34,1.924099313,1.943791868,-210670.448736951,-917.431135157,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.510000000,1.510000000,1510000,9168,2248,2044,1.811575092,1.647179487,gpio35,gpio34,1.923822393,1.943659651,-323391.452463329,-1565.244638017,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.511000000,1.511000000,1511000,9169,2213,1975,1.783369963,1.591575092,gpio35,gpio34,1.923490146,1.943499361,-388003.773661557,-1897.585021170,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.512000000,1.512000000,1512000,9170,2179,1925,1.755970696,1.551282051,gpio35,gpio34,1.923117938,1.943311833,-434670.634127527,-2220.052903146,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.513000000,1.513000000,1513000,9171,2176,1934,1.753553114,1.558534799,gpio35,gpio34,1.922753355,1.943122074,-425766.087930266,-2246.453332625,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.514000000,1.514000000,1514000,9172,2232,2057,1.798681319,1.657655678,gpio35,gpio34,1.922488257,1.942977633,-309585.355812842,-1709.957874826,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.515000000,1.515000000,1515000,9173,2299,2194,1.852673993,1.768058608,gpio35,gpio34,1.922333828,1.942887330,-180345.442440440,-1069.057143751,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.516000000,1.516000000,1516000,9174,2384,2379,1.921172161,1.917142857,gpio35,gpio34,1.922328637,1.942865614,-6062.099311363,-257.074419113,308636.197543010,1569.481212646,252474.393943539,1276.899302124,308204.657689495,1567.265442385,252121.380383088,1275.096594658,-81.237619,-86.180552,-4.942932,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,461,0,0,0,0,1003
1.517000000,1.517000000,1517000,9175,2472,2555,1.992087912,2.058974359,gpio35,gpio34,1.922465282,1.942914837,159577.084911451,582.716805182,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,1,0,0,0,1003
1.518000000,1.518000000,1518000,9176,2545,2689,2.050915751,2.166959707,gpio35,gpio34,1.922709777,1.943022838,285524.543988751,1278.565826342,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.519000000,1.519000000,1519000,9177,2615,2807,2.107326007,2.262051282,gpio35,gpio34,1.923049118,1.943187141,396288.499050292,1945.098516099,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.520000000,1.520000000,1520000,9178,2640,2845,2.127472527,2.292673993,gpio35,gpio34,1.923418743,1.943371426,431653.907373362,2181.657437434,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.521000000,1.521000000,1521000,9179,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923794445,1.943566003,438751.031744330,2303.497870319,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.522000000,1.522000000,1522000,9180,2610,2758,2.103296703,2.222564103,gpio35,gpio34,1.924093215,1.943725734,348908.038657286,1890.967458305,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.523000000,1.523000000,1523000,9181,2544,2626,2.050109890,2.116190476,gpio35,gpio34,1.924285312,1.943832118,224334.289026002,1259.425878440,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.524000000,1.524000000,1524000,9182,2460,2444,1.982417582,1.969523810,gpio35,gpio34,1.924330551,1.943870704,52830.248904718,456.792945861,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.525000000,1.525000000,1525000,9183,2373,2275,1.912307692,1.833333333,gpio35,gpio34,1.924239554,1.943839141,-106268.022474141,-373.657836166,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.526000000,1.526000000,1526000,9184,2295,2132,1.849450549,1.718095238,gpio35,gpio34,1.924033409,1.943744752,-240738.666177013,-1117.416720266,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.527000000,1.527000000,1527000,9185,2229,2007,1.796263736,1.617362637,gpio35,gpio34,1.923726738,1.943597271,-358135.088109914,-1745.949915952,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.528000000,1.528000000,1528000,9186,2197,1952,1.770476190,1.573040293,gpio35,gpio34,1.923376052,1.943424150,-409537.303685399,-2049.489111446,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.529000000,1.529000000,1529000,9187,2175,1921,1.752747253,1.548058608,gpio35,gpio34,1.923000735,1.943233473,-438301.782210285,-2257.323159803,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.530000000,1.530000000,1530000,9188,2184,1953,1.760000000,1.573846154,gpio35,gpio34,1.922651580,1.943050240,-407748.367314710,-2169.204389497,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.531000000,1.531000000,1531000,9189,2253,2096,1.815604396,1.689084249,gpio35,gpio34,1.922418013,1.942922794,-272763.707222050,-1508.764090319,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.532000000,1.532000000,1532000,9190,2317,2260,1.867179487,1.821245421,gpio35,gpio34,1.922316840,1.942847051,-118150.988808837,-896.685035409,309874.725648328,1579.929883969,253487.549999962,1285.400137313,309346.378630924,1576.986037863,253055.345047747,1283.005081540,-73.901401,-78.667185,-4.765784,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,462,0,0,0,0,1003
1.533000000,1.533000000,1533000,9191,2416,2435,1.946959707,1.962271062,gpio35,gpio34,1.922356794,1.942851163,46659.187018681,48.687568236,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,1,0,0,0,1003
1.534000000,1.534000000,1534000,9192,2499,2609,2.013846154,2.102490842,gpio35,gpio34,1.922536928,1.942922158,210363.455385580,840.472226574,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.535000000,1.535000000,1535000,9193,2568,2733,2.069450549,2.202417582,gpio35,gpio34,1.922816809,1.943048687,326849.155244480,1497.902849136,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.536000000,1.536000000,1536000,9194,2613,2803,2.105714286,2.258827839,gpio35,gpio34,1.923152820,1.943211352,392399.116024719,1925.712182019,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.537000000,1.537000000,1537000,9195,2647,2857,2.133113553,2.302344322,gpio35,gpio34,1.923532012,1.943401254,442825.970287496,2248.151936835,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.538000000,1.538000000,1538000,9196,2649,2841,2.134725275,2.289450549,gpio35,gpio34,1.923897930,1.943592578,427325.587760526,2264.984106486,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.539000000,1.539000000,1539000,9197,2590,2724,2.087179487,2.195164835,gpio35,gpio34,1.924169197,1.943736165,316789.879852029,1699.849635531,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.540000000,1.540000000,1540000,9198,2519,2575,2.029963370,2.075091575,gpio35,gpio34,1.924320119,1.943822393,176249.594538075,1020.798369518,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.541000000,1.541000000,1541000,9199,2435,2391,1.962271062,1.926813187,gpio35,gpio34,1.924322612,1.943840841,2911.444541694,218.404064449,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.542000000,1.542000000,1542000,9200,2343,2219,1.888131868,1.788205128,gpio35,gpio34,1.924186495,1.943785132,-158960.199887180,-659.509132668,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.543000000,1.543000000,1543000,9201,2269,2087,1.828498168,1.681831502,gpio35,gpio34,1.923944140,1.943669845,-283026.081279919,-1364.821522294,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.544000000,1.544000000,1544000,9202,2213,1974,1.783369963,1.590769231,gpio35,gpio34,1.923610965,1.943509545,-389087.048380206,-1897.705705238,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.545000000,1.545000000,1545000,9203,2187,1933,1.762417582,1.557728938,gpio35,gpio34,1.923245083,1.943328453,-427282.950008323,-2143.852180178,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.546000000,1.546000000,1546000,9204,2175,1925,1.752747253,1.551282051,gpio35,gpio34,1.922873120,1.943137872,-434384.445336656,-2256.190257527,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.547000000,1.547000000,1547000,9205,2217,2017,1.786593407,1.625421245,gpio35,gpio34,1.922575668,1.942981328,-347369.110690398,-1853.247313919,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.548000000,1.548000000,1548000,9206,2276,2149,1.834139194,1.731794872,gpio35,gpio34,1.922384887,1.942872486,-222796.899987081,-1288.524579757,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
1.549000000,1.549000000,1549000,9207,2357,2321,1.899413919,1.870402930,gpio35,gpio34,1.922332905,1.942829027,-60705.370102762,-514.483030859,319146.459239012,1633.867273162,261072.128016893,1329.282545120,317938.956187731,1627.504107479,260084.351458329,1324.105597633,-77.012666,-81.764567,-4.751901,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,463,0,0,0,0,1003
