host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.550000000,1.550000000,1550000,9208,2441,2496,1.967106227,2.011428571,gpio35,gpio34,1.922422001,1.942853304,104047.360106051,287.404958871,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,1,0,0,0,1003
1.551000000,1.551000000,1551000,9209,2526,2642,2.035604396,2.129084249,gpio35,gpio34,1.922628663,1.942946055,241343.516325668,1098.031221406,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.552000000,1.552000000,1552000,9210,2596,2768,2.092014652,2.230622711,gpio35,gpio34,1.922936657,1.943095124,359680.430693214,1764.744445768,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.553000000,1.553000000,1553000,9211,2628,2830,2.117802198,2.280586081,gpio35,gpio34,1.923294307,1.943269831,417668.781919663,2068.264846732,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.554000000,1.554000000,1554000,9212,2650,2861,2.135531136,2.305567766,gpio35,gpio34,1.923676580,1.943462092,446425.128966314,2276.080119354,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.555000000,1.555000000,1555000,9213,2642,2818,2.129084249,2.270915751,gpio35,gpio34,1.924023819,1.943647715,405511.520591266,2197.482752882,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.556000000,1.556000000,1556000,9214,2563,2685,2.065421245,2.163736264,gpio35,gpio34,1.924263532,1.943769488,279940.070193255,1441.612567400,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.557000000,1.557000000,1557000,9215,2490,2498,2.006593407,2.013040293,gpio35,gpio34,1.924352309,1.943832312,103674.937866841,743.739216867,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.558000000,1.558000000,1558000,9216,2403,2326,1.936483516,1.874432234,gpio35,gpio34,1.924302388,1.943824963,-58297.470055358,-86.998511432,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.559000000,1.559000000,1559000,9217,2323,2165,1.872014652,1.744688645,gpio35,gpio34,1.924122775,1.943753153,-209755.835436916,-850.124376444,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.560000000,1.560000000,1560000,9218,2250,2045,1.813186813,1.647985348,gpio35,gpio34,1.923846637,1.943622587,-322477.753776594,-1545.705990033,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.561000000,1.561000000,1561000,9219,2213,1974,1.783369963,1.590769231,gpio35,gpio34,1.923513560,1.943462334,-388973.183243094,-1897.146233422,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.562000000,1.562000000,1562000,9220,2179,1921,1.755970696,1.548058608,gpio35,gpio34,1.923138105,1.943274842,-438462.366153860,-2219.614554186,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.563000000,1.563000000,1563000,9221,2176,1936,1.753553114,1.560146520,gpio35,gpio34,1.922775113,1.943085121,-423907.444515817,-2246.015422014,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.564000000,1.564000000,1564000,9222,2231,2051,1.797875458,1.652820513,gpio35,gpio34,1.922505159,1.942939911,-315257.349320149,-1719.060562920,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.565000000,1.565000000,1565000,9223,2300,2194,1.853479853,1.768058608,gpio35,gpio34,1.922350712,1.942850451,-180365.180245484,-1059.070407568,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.566000000,1.566000000,1566000,9224,2381,2382,1.918754579,1.919560440,gpio35,gpio34,1.922347922,1.942826355,-3258.525524224,-285.258312843,308638.168701121,1567.489386856,252476.006414640,1275.278791512,308221.702176540,1564.934940485,252135.323324878,1273.200543768,-81.123862,-85.881270,-4.757408,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,464,0,0,0,0,1003
1.567000000,1.567000000,1567000,9225,2473,2553,1.992893773,2.057362637,gpio35,gpio34,1.922482937,1.942876422,157672.368700839,592.721738522,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,1,0,0,0,1003
1.568000000,1.568000000,1568000,9226,2548,2690,2.053333333,2.167765568,gpio35,gpio34,1.922728219,1.942986879,286445.024348729,1307.641076337,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.569000000,1.569000000,1569000,9227,2614,2807,2.106520147,2.262051282,gpio35,gpio34,1.923067542,1.943150413,396266.961645117,1935.984047668,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.570000000,1.570000000,1570000,9228,2640,2839,2.127472527,2.287838828,gpio35,gpio34,1.923432314,1.943334735,425985.807796836,2182.092244265,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.571000000,1.571000000,1571000,9229,2654,2856,2.138754579,2.301538462,gpio35,gpio34,1.923810420,1.943530154,441558.475830514,2313.472403138,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.572000000,1.572000000,1572000,9230,2601,2760,2.096043956,2.224175824,gpio35,gpio34,1.924110785,1.943682668,350771.578014591,1805.530408650,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.573000000,1.573000000,1573000,9231,2545,2627,2.050915751,2.116996337,gpio35,gpio34,1.924303671,1.943789901,225254.867559157,1269.475873775,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.574000000,1.574000000,1574000,9232,2462,2442,1.984029304,1.967912088,gpio35,gpio34,1.924347279,1.943830141,50926.615004962,476.373051995,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.575000000,1.575000000,1575000,9233,2373,2269,1.912307692,1.828498168,gpio35,gpio34,1.924251430,1.943798618,-111934.141879167,-373.177631727,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.576000000,1.576000000,1576000,9234,2294,2132,1.848644689,1.718095238,gpio35,gpio34,1.924045274,1.943703464,-240752.535753878,-1126.477156824,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.577000000,1.577000000,1577000,9235,2229,2008,1.796263736,1.618168498,gpio35,gpio34,1.923739397,1.943556025,-357207.846532410,-1745.461131280,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.578000000,1.578000000,1578000,9236,2198,1948,1.771282051,1.569816850,gpio35,gpio34,1.923385475,1.943383751,-413316.475773435,-2039.460654765,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.579000000,1.579000000,1579000,9237,2176,1919,1.753553114,1.546446886,gpio35,gpio34,1.923008536,1.943193920,-440194.980556648,-2247.304731579,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.580000000,1.580000000,1580000,9238,2184,1957,1.760000000,1.577069597,gpio35,gpio34,1.922662597,1.943010726,-403993.088753971,-2168.736140495,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.581000000,1.581000000,1581000,9239,2252,2100,1.814798535,1.692307692,gpio35,gpio34,1.922432242,1.942882514,-269012.183939872,-1517.836470359,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.582000000,1.582000000,1582000,9240,2324,2267,1.872820513,1.826886447,gpio35,gpio34,1.922336696,1.942812452,-111579.925195563,-829.427056718,309867.525720892,1574.974870334,253481.660226402,1281.368834866,309320.852469102,1572.373626421,253034.463821608,1279.252513556,-73.909549,-78.992933,-5.083385,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,465,0,0,0,0,1003
1.583000000,1.583000000,1583000,9241,2416,2435,1.946959707,1.962271062,gpio35,gpio34,1.922376631,1.942816599,46635.998574794,49.097163391,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,1,0,0,0,1003
1.584000000,1.584000000,1584000,9242,2495,2605,2.010622711,2.099267399,gpio35,gpio34,1.922553521,1.942884405,206575.900990965,802.720768957,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.585000000,1.585000000,1585000,9243,2572,2733,2.072673993,2.202417582,gpio35,gpio34,1.922833385,1.943014195,326829.777543431,1536.510429330,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.586000000,1.586000000,1586000,9244,2613,2805,2.105714286,2.260439560,gpio35,gpio34,1.923170992,1.943176895,394261.952270956,1926.120511456,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.587000000,1.587000000,1587000,9245,2648,2858,2.133919414,2.303150183,gpio35,gpio34,1.923550971,1.943367638,443745.846412695,2258.100018736,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.588000000,1.588000000,1588000,9246,2650,2844,2.135531136,2.291868132,gpio35,gpio34,1.923919288,1.943559801,430126.738579185,2274.922240306,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.589000000,1.589000000,1589000,9247,2591,2724,2.087985348,2.195164835,gpio35,gpio34,1.924190534,1.943704227,316764.937665490,1709.777831217,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.590000000,1.590000000,1590000,9248,2521,2578,2.031575092,2.077509158,gpio35,gpio34,1.924343852,1.943792097,179047.969148102,1040.256797802,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.591000000,1.591000000,1591000,9249,2431,2388,1.959047619,1.924395604,gpio35,gpio34,1.924343904,1.943807353,60.437068355,180.602069541,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.592000000,1.592000000,1592000,9250,2345,2217,1.889743590,1.786593407,gpio35,gpio34,1.924206153,1.943753289,-160867.259068253,-640.032360817,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.593000000,1.593000000,1593000,9251,2272,2088,1.830915751,1.682637363,gpio35,gpio34,1.923964585,1.943640452,-282107.941547433,-1335.824066421,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.594000000,1.594000000,1594000,9252,2214,1975,1.784175824,1.591575092,gpio35,gpio34,1.923632195,1.943480987,-388169.826787453,-1887.817568409,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.595000000,1.595000000,1595000,9253,2188,1931,1.763223443,1.556117216,gpio35,gpio34,1.923264680,1.943300729,-429189.937491541,-2133.973931486,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.596000000,1.596000000,1596000,9254,2176,1926,1.753553114,1.552087912,gpio35,gpio34,1.922893503,1.943110982,-433466.233978012,-2246.321887083,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.597000000,1.597000000,1597000,9255,2216,2008,1.785787546,1.618168498,gpio35,gpio34,1.922588778,1.942953658,-355862.790391039,-1862.469133434,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.598000000,1.598000000,1598000,9256,2276,2134,1.834139194,1.719706960,gpio35,gpio34,1.922385897,1.942844844,-236928.669716777,-1288.197016658,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
1.599000000,1.599000000,1599000,9257,2356,2318,1.898608059,1.867985348,gpio35,gpio34,1.922331496,1.942800607,-63529.840645217,-523.695956118,318930.759139078,1627.521474209,260895.678357268,1324.119726866,317840.663160690,1621.317098785,260003.944582439,1319.071968036,-76.783045,-81.424431,-4.641386,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,466,0,0,0,0,1003
