host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.600000000,1.600000000,1600000,9258,2443,2497,1.968717949,2.012234432,gpio35,gpio34,1.922421399,1.942826525,104990.103173308,306.821728920,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,1,0,0,0,1003
1.601000000,1.601000000,1601000,9259,2526,2643,2.035604396,2.129890110,gpio35,gpio34,1.922628868,1.942919302,242285.316649859,1098.348253097,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.602000000,1.602000000,1602000,9260,2595,2770,2.091208791,2.232234432,gpio35,gpio34,1.922938473,1.943067592,361562.386501873,1755.520999633,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.603000000,1.603000000,1603000,9261,2629,2828,2.118608059,2.278974359,gpio35,gpio34,1.923294509,1.943243132,415784.466633343,2078.130945631,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.604000000,1.604000000,1604000,9262,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923670336,1.943437838,438896.114286525,2305.016673742,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.605000000,1.605000000,1605000,9263,2642,2818,2.129084249,2.270915751,gpio35,gpio34,1.924017581,1.943623484,405518.813204497,2197.769888334,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.606000000,1.606000000,1606000,9264,2564,2683,2.066227106,2.162124542,gpio35,gpio34,1.924255688,1.943746088,278065.160944288,1451.439576510,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.607000000,1.607000000,1607000,9265,2489,2500,2.005787546,2.014652015,gpio35,gpio34,1.924346084,1.943808129,105566.292666293,734.476077380,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.608000000,1.608000000,1608000,9266,2404,2329,1.937289377,1.876849817,gpio35,gpio34,1.924298588,1.943801611,-55466.909325913,-77.172066191,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.609000000,1.609000000,1609000,9267,2313,2164,1.863956044,1.743882784,gpio35,gpio34,1.924118172,1.943721765,-210692.494407370,-945.249526383,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.610000000,1.610000000,1610000,9268,2247,2043,1.810769231,1.646373626,gpio35,gpio34,1.923840428,1.943588813,-324354.573372871,-1573.954889263,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.611000000,1.611000000,1611000,9269,2215,1974,1.784981685,1.590769231,gpio35,gpio34,1.923507356,1.943430205,-388965.931450189,-1877.666079784,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.612000000,1.612000000,1612000,9270,2181,1924,1.757582418,1.550476190,gpio35,gpio34,1.923134325,1.943244358,-435631.829758370,-2200.153880701,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.613000000,1.613000000,1613000,9271,2176,1935,1.753553114,1.559340659,gpio35,gpio34,1.922770532,1.943054666,-424844.127795893,-2245.654530791,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.614000000,1.614000000,1614000,9272,2232,2049,1.798681319,1.651208791,gpio35,gpio34,1.922498970,1.942910293,-317134.193201738,-1709.159871794,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.615000000,1.615000000,1615000,9273,2300,2191,1.853479853,1.765641026,gpio35,gpio34,1.922342112,1.942820863,-183181.244567983,-1058.719777927,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.616000000,1.616000000,1616000,9274,2382,2384,1.919560440,1.921172161,gpio35,gpio34,1.922340942,1.942797602,-1366.287358438,-275.367873037,310262.869685170,1567.879491548,253805.064378523,1275.596173080,309879.595445956,1565.323942672,253491.533651959,1273.517028361,-81.462663,-86.057083,-4.594420,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,467,0,0,0,0,1003
1.617000000,1.617000000,1617000,9275,2472,2549,1.992087912,2.054139194,gpio35,gpio34,1.922472740,1.942846893,153916.130919704,583.521966300,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,1,0,0,0,1003
1.618000000,1.618000000,1618000,9276,2548,2689,2.053333333,2.166959707,gpio35,gpio34,1.922717227,1.942957379,285515.834659752,1307.990664681,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.619000000,1.619000000,1619000,9277,2615,2804,2.107326007,2.259633700,gpio35,gpio34,1.923054144,1.943121748,393456.506576244,1945.873447217,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.620000000,1.620000000,1620000,9278,2640,2844,2.127472527,2.291868132,gpio35,gpio34,1.923422958,1.943306098,430706.941461373,2182.431593621,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.621000000,1.621000000,1621000,9279,2652,2852,2.137142857,2.298315018,gpio35,gpio34,1.923797850,1.943499935,437805.012798252,2294.731091556,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.622000000,1.622000000,1622000,9280,2607,2757,2.100879121,2.221758242,gpio35,gpio34,1.924095810,1.943657314,347962.965730155,1863.129124733,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.623000000,1.623000000,1623000,9281,2548,2632,2.053333333,2.121025641,gpio35,gpio34,1.924292740,1.943766990,229977.842165346,1298.396508759,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.624000000,1.624000000,1624000,9282,2467,2445,1.988058608,1.970329670,gpio35,gpio34,1.924338777,1.943811282,53762.672066960,524.345087933,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.625000000,1.625000000,1625000,9283,2372,2274,1.911501832,1.832527473,gpio35,gpio34,1.924246966,1.943778972,-107218.726304646,-382.494532589,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.626000000,1.626000000,1626000,9284,2293,2131,1.847838828,1.717289377,gpio35,gpio34,1.924040008,1.943683032,-241688.419303687,-1135.784740786,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.627000000,1.627000000,1627000,9285,2229,2006,1.796263736,1.616556777,gpio35,gpio34,1.923732525,1.943535613,-359083.891483462,-1745.219246864,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.628000000,1.628000000,1628000,9286,2198,1950,1.771282051,1.571428571,gpio35,gpio34,1.923380221,1.943363359,-411426.255540366,-2039.219012233,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.629000000,1.629000000,1629000,9287,2176,1919,1.753553114,1.546446886,gpio35,gpio34,1.923003287,1.943173549,-440188.845113397,-2247.063330690,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.630000000,1.630000000,1630000,9288,2184,1958,1.760000000,1.577875458,gpio35,gpio34,1.922658160,1.942990376,-403045.862161371,-2168.494981007,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.631000000,1.631000000,1631000,9289,2253,2094,1.815604396,1.687472527,gpio35,gpio34,1.922422974,1.942862990,-274653.585567412,-1508.055391237,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.632000000,1.632000000,1632000,9290,2324,2259,1.872820513,1.820439560,gpio35,gpio34,1.922320991,1.942792947,-119097.879991061,-829.195919468,309386.129131262,1579.173591276,253087.862242948,1284.784832330,308872.887438616,1576.183405495,252668.013935041,1282.352075501,-73.903047,-78.629736,-4.726689,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,468,0,0,0,0,1003
1.633000000,1.633000000,1633000,9291,2415,2439,1.946153846,1.965494505,gpio35,gpio34,1.922364164,1.942796308,50418.729151603,39.787908709,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,1,0,0,0,1003
1.634000000,1.634000000,1634000,9292,2496,2609,2.011428571,2.102490842,gpio35,gpio34,1.922544291,1.942864940,210354.848837197,812.501145118,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.635000000,1.635000000,1635000,9293,2571,2735,2.071868132,2.204029304,gpio35,gpio34,1.922825776,1.942993944,328722.751872231,1527.200703527,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.636000000,1.636000000,1636000,9294,2615,2803,2.107326007,2.258827839,gpio35,gpio34,1.923161778,1.943158276,392388.644486258,1945.440577761,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.637000000,1.637000000,1637000,9295,2647,2859,2.133113553,2.303956044,gpio35,gpio34,1.923542572,1.943348231,444697.703790158,2248.780282593,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.638000000,1.638000000,1638000,9296,2650,2839,2.135531136,2.287838828,gpio35,gpio34,1.923906868,1.943540414,425431.060390515,2275.151984692,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.639000000,1.639000000,1639000,9297,2596,2721,2.092014652,2.192747253,gpio35,gpio34,1.924175709,1.943688888,313956.149724595,1757.708149829,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.640000000,1.640000000,1640000,9298,2518,2579,2.029157509,2.078315018,gpio35,gpio34,1.924329848,1.943774357,180006.379134318,1011.817899744,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.641000000,1.641000000,1641000,9299,2437,2388,1.963882784,1.924395604,gpio35,gpio34,1.924329914,1.943794465,76.791359792,238.053057526,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.642000000,1.642000000,1642000,9300,2346,2222,1.890549451,1.790622711,gpio35,gpio34,1.924196207,1.943741220,-156145.434707144,-630.339627789,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.643000000,1.643000000,1643000,9301,2271,2085,1.830109890,1.680219780,gpio35,gpio34,1.923952230,1.943627589,-284919.617289027,-1345.221347715,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.644000000,1.644000000,1644000,9302,2211,1971,1.781758242,1.588351648,gpio35,gpio34,1.923616630,1.943465719,-391919.788138097,-1916.285774010,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.645000000,1.645000000,1645000,9303,2188,1936,1.763223443,1.560146520,gpio35,gpio34,1.923253159,1.943285477,-424466.273317701,-2133.793186499,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.646000000,1.646000000,1646000,9304,2173,1925,1.751135531,1.551282051,gpio35,gpio34,1.922881188,1.943093327,-434393.877177102,-2274.761805223,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.647000000,1.647000000,1647000,9305,2216,2015,1.785787546,1.623809524,gpio35,gpio34,1.922582117,1.942936021,-349260.727668589,-1862.260129274,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.648000000,1.648000000,1648000,9306,2276,2143,1.834139194,1.726959707,gpio35,gpio34,1.922386494,1.942827225,-228451.014487464,-1287.988221502,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
1.649000000,1.649000000,1649000,9307,2354,2319,1.896996337,1.868791209,gpio35,gpio34,1.922332899,1.942781394,-62589.441349474,-542.567691345,318983.804678290,1632.723094551,260939.071324362,1328.351663719,317890.872188187,1627.170032373,260045.017191190,1323.833800643,-77.169432,-81.655911,-4.486480,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,469,0,0,0,0,1003
