host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.650000000,1.650000000,1650000,9308,2445,2497,1.970329670,2.012234432,gpio35,gpio34,1.922422801,1.942808942,104988.464784963,326.129508605,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,1,0,0,0,1003
1.651000000,1.651000000,1651000,9309,2525,2640,2.034798535,2.127472527,gpio35,gpio34,1.922627850,1.942900932,239460.388045524,1089.016242620,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.652000000,1.652000000,1652000,9310,2596,2772,2.092014652,2.233846154,gpio35,gpio34,1.922939069,1.943050045,363445.769250105,1765.278642754,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.653000000,1.653000000,1653000,9311,2629,2828,2.118608059,2.278974359,gpio35,gpio34,1.923295104,1.943225603,415783.771429242,2078.338670315,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.654000000,1.654000000,1654000,9312,2650,2864,2.135531136,2.307985348,gpio35,gpio34,1.923679794,1.943417909,449247.489910347,2276.603708319,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.655000000,1.655000000,1655000,9313,2642,2824,2.129084249,2.275750916,gpio35,gpio34,1.924031865,1.943603575,411154.351028732,2198.005818259,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.656000000,1.656000000,1656000,9314,2564,2673,2.066227106,2.154065934,gpio35,gpio34,1.924261899,1.943726199,268637.506674017,1451.675270505,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.657000000,1.657000000,1657000,9315,2488,2504,2.004981685,2.017875458,gpio35,gpio34,1.924355513,1.943787454,109323.428037389,725.171374887,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.658000000,1.658000000,1658000,9316,2403,2331,1.936483516,1.878461538,gpio35,gpio34,1.924309619,1.943780150,-53595.725659774,-86.467463982,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.659000000,1.659000000,1659000,9317,2312,2168,1.863150183,1.747106227,gpio35,gpio34,1.924132415,1.943699520,-206940.987355312,-954.535628776,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.660000000,1.660000000,1660000,9318,2249,2039,1.812380952,1.643150183,gpio35,gpio34,1.923851433,1.943568202,-328135.596106205,-1554.611223172,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.661000000,1.661000000,1661000,9319,2214,1975,1.784175824,1.591575092,gpio35,gpio34,1.923519157,1.943408809,-388037.686736827,-1886.962239740,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.662000000,1.662000000,1662000,9320,2179,1923,1.755970696,1.549670330,gpio35,gpio34,1.923145308,1.943221371,-436586.707859307,-2218.980905292,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.663000000,1.663000000,1663000,9321,2175,1936,1.752747253,1.560146520,gpio35,gpio34,1.922782309,1.943030897,-423915.856449143,-2254.922567563,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.664000000,1.664000000,1664000,9322,2232,2054,1.798681319,1.655238095,gpio35,gpio34,1.922514765,1.942886548,-312442.460987164,-1708.878479735,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.665000000,1.665000000,1665000,9323,2301,2193,1.854285714,1.767252747,gpio35,gpio34,1.922359503,1.942797947,-181317.495940002,-1048.898506466,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.666000000,1.666000000,1666000,9324,2385,2376,1.921978022,1.914725275,gpio35,gpio34,1.922351869,1.942777127,-8915.375327011,-246.476101260,309141.013997293,1575.738009377,252887.350133909,1281.989709907,308774.819451973,1573.250376484,252587.791149477,1279.965820306,-81.137973,-86.274236,-5.136263,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,470,0,0,0,0,1003
1.667000000,1.667000000,1667000,9325,2472,2549,1.992087912,2.054139194,gpio35,gpio34,1.922483656,1.942826438,153903.370317440,583.764363924,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,1,0,0,0,1003
1.668000000,1.668000000,1668000,9326,2548,2688,2.053333333,2.166153846,gpio35,gpio34,1.922727326,1.942936944,284561.989533298,1308.232819907,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.669000000,1.669000000,1669000,9327,2613,2805,2.105714286,2.260439560,gpio35,gpio34,1.923065039,1.943099722,394385.809864502,1927.035038700,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.670000000,1.670000000,1670000,9328,2638,2850,2.125860806,2.296703297,gpio35,gpio34,1.923438677,1.943282483,436340.801870305,2163.612023512,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.671000000,1.671000000,1671000,9329,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923814359,1.943477149,438727.752922813,2304.550823400,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.672000000,1.672000000,1672000,9330,2614,2758,2.106520147,2.222564103,gpio35,gpio34,1.924113109,1.943640192,348884.783114591,1930.180001608,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.673000000,1.673000000,1673000,9331,2546,2624,2.051721612,2.114578755,gpio35,gpio34,1.924303574,1.943748274,222428.862169264,1279.518887612,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.674000000,1.674000000,1674000,9332,2461,2440,1.983223443,1.966300366,gpio35,gpio34,1.924345571,1.943787749,49044.532905252,467.325701230,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.675000000,1.675000000,1675000,9333,2373,2271,1.912307692,1.830109890,gpio35,gpio34,1.924251336,1.943756269,-110049.952757607,-372.675774347,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.676000000,1.676000000,1676000,9334,2293,2134,1.847838828,1.719706960,gpio35,gpio34,1.924046791,1.943660351,-238870.230821439,-1135.515962096,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.677000000,1.677000000,1677000,9335,2228,2004,1.795457875,1.614945055,gpio35,gpio34,1.923737689,1.943512149,-360974.007613660,-1754.490897747,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.678000000,1.678000000,1678000,9336,2197,1947,1.770476190,1.569010989,gpio35,gpio34,1.923382963,1.943339113,-414255.578839226,-2048.481391464,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.679000000,1.679000000,1679000,9337,2175,1917,1.752747253,1.544835165,gpio35,gpio34,1.923004415,1.943148521,-442074.241804165,-2256.316447542,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.680000000,1.680000000,1680000,9338,2186,1957,1.761611722,1.577069597,gpio35,gpio34,1.922658480,1.942966984,-403988.276170656,-2149.118362360,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.681000000,1.681000000,1681000,9339,2253,2094,1.815604396,1.687472527,gpio35,gpio34,1.922423294,1.942839622,-274653.959877895,-1507.778470797,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.682000000,1.682000000,1682000,9340,2323,2268,1.872014652,1.827692308,gpio35,gpio34,1.922328563,1.942768797,-110628.378364100,-838.459436743,309948.142032994,1578.555174647,253547.606977632,1284.281700622,309435.416237094,1575.522872399,253128.180689953,1281.814678658,-74.020281,-78.411792,-4.391512,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,471,0,0,0,0,1003
1.683000000,1.683000000,1683000,9341,2407,2440,1.939706960,1.966300366,gpio35,gpio34,1.922372535,1.942765735,51350.982998596,-36.247470606,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,1,0,0,0,1003
1.684000000,1.684000000,1684000,9342,2500,2609,2.014652015,2.102490842,gpio35,gpio34,1.922552653,1.942837621,210345.073145551,851.023730711,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.685000000,1.685000000,1685000,9343,2570,2732,2.071062271,2.201611722,gpio35,gpio34,1.922831712,1.942965846,325889.694101898,1517.983962563,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.686000000,1.686000000,1686000,9344,2613,2801,2.105714286,2.257216117,gpio35,gpio34,1.923166097,1.943128594,390499.517058488,1926.692892744,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.687000000,1.687000000,1687000,9345,2647,2859,2.133113553,2.303956044,gpio35,gpio34,1.923546887,1.943318579,444692.660059402,2249.131666849,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.688000000,1.688000000,1688000,9346,2649,2842,2.134725275,2.290256410,gpio35,gpio34,1.923913596,1.943509986,428249.313557868,2265.962856770,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.689000000,1.689000000,1689000,9347,2593,2722,2.089597070,2.193553114,gpio35,gpio34,1.924183236,1.943656073,314889.390069195,1729.447889447,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.690000000,1.690000000,1690000,9348,2518,2575,2.029157509,2.075091575,gpio35,gpio34,1.924334144,1.943741574,176233.199814609,1012.206382004,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.691000000,1.691000000,1691000,9349,2436,2386,1.963076923,1.922783883,gpio35,gpio34,1.924332594,1.943760910,-1810.420211011,228.900990511,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.692000000,1.692000000,1692000,9350,2345,2214,1.889743590,1.784175824,gpio35,gpio34,1.924192437,1.943706892,-163677.342775133,-639.482542738,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.693000000,1.693000000,1693000,9351,2267,2083,1.826886447,1.678608059,gpio35,gpio34,1.923946853,1.943590072,-286797.409740191,-1382.975602131,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.694000000,1.694000000,1694000,9352,2210,1972,1.780952381,1.589157509,gpio35,gpio34,1.923612063,1.943427434,-390972.410942433,-1925.381791789,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.695000000,1.695000000,1695000,9353,2188,1930,1.763223443,1.555311355,gpio35,gpio34,1.923243763,1.943247230,-430107.524492781,-2133.339947466,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.696000000,1.696000000,1696000,9354,2172,1924,1.750329670,1.550476190,gpio35,gpio34,1.922870995,1.943054313,-435324.000677044,-2283.849180224,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.697000000,1.697000000,1697000,9355,2214,2007,1.784175824,1.617362637,gpio35,gpio34,1.922565487,1.942895434,-356777.602038578,-1880.878577693,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.698000000,1.698000000,1698000,9356,2276,2137,1.834139194,1.722124542,gpio35,gpio34,1.922365046,1.942786678,-234078.177413498,-1287.507729885,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
1.699000000,1.699000000,1699000,9357,2353,2321,1.896190476,1.870402930,gpio35,gpio34,1.922313084,1.942740082,-60682.198834241,-551.627841014,319576.607605850,1634.165078272,261424.003296228,1329.524833549,318532.214261486,1628.791996212,260569.655754507,1325.153398786,-76.846975,-81.603319,-4.756344,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,472,0,0,0,0,1003
