host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.700000000,1.700000000,1700000,9358,2444,2493,1.969523810,2.009010989,gpio35,gpio34,1.922399782,1.942766865,101247.216348925,317.078419085,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,1,0,0,0,1003
1.701000000,1.701000000,1701000,9359,2526,2645,2.035604396,2.131501832,gpio35,gpio34,1.922608884,1.942859703,244192.756421055,1099.054525778,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.702000000,1.702000000,1702000,9360,2595,2773,2.091208791,2.234652015,gpio35,gpio34,1.922920927,1.943008052,364409.016118091,1756.226566041,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.703000000,1.703000000,1703000,9361,2628,2829,2.117802198,2.279780220,gpio35,gpio34,1.923277786,1.943182846,416746.055050359,2069.295645679,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.704000000,1.704000000,1704000,9362,2654,2859,2.138754579,2.303956044,gpio35,gpio34,1.923658464,1.943378418,444562.227539087,2315.270530678,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.705000000,1.705000000,1705000,9363,2641,2815,2.128278388,2.268498168,gpio35,gpio34,1.924003304,1.943563318,402709.384780673,2188.933169825,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.706000000,1.706000000,1706000,9364,2564,2678,2.066227106,2.158095238,gpio35,gpio34,1.924237396,1.943685982,273376.347379303,1452.151855514,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.707000000,1.707000000,1707000,9365,2491,2503,2.007399267,2.017069597,gpio35,gpio34,1.924330228,1.943749695,108410.946193214,754.267965693,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.708000000,1.708000000,1708000,9366,2405,2329,1.938095238,1.876849817,gpio35,gpio34,1.924282748,1.943744040,-55448.392306897,-66.940130561,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.709000000,1.709000000,1709000,9367,2316,2159,1.866373626,1.739853480,gpio35,gpio34,1.924098318,1.943666670,-215379.482329337,-915.947501100,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.710000000,1.710000000,1710000,9368,2249,2043,1.812380952,1.646373626,gpio35,gpio34,1.923820594,1.943535384,-324331.387882952,-1554.222326800,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.711000000,1.711000000,1711000,9369,2215,1971,1.784981685,1.588351648,gpio35,gpio34,1.923485125,1.943376831,-391766.061000138,-1877.033571471,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.712000000,1.712000000,1712000,9370,2182,1924,1.758388278,1.550476190,gpio35,gpio34,1.923112116,1.943191842,-435605.867324392,-2189.981844103,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.713000000,1.713000000,1713000,9371,2179,1936,1.755970696,1.560146520,gpio35,gpio34,1.922749150,1.943004621,-423877.094039555,-2216.412344641,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.714000000,1.714000000,1714000,9372,2231,2044,1.797875458,1.647179487,gpio35,gpio34,1.922473581,1.942859492,-321814.710187912,-1718.107571006,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.715000000,1.715000000,1715000,9373,2298,2193,1.851868132,1.767252747,gpio35,gpio34,1.922318360,1.942768500,-181269.400043623,-1077.198690234,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.716000000,1.716000000,1716000,9374,2381,2376,1.918754579,1.914725275,gpio35,gpio34,1.922310767,1.942744487,-8867.327526529,-284.288145638,310512.746956276,1577.386874423,254009.472069796,1283.331194347,310108.923149203,1574.544600612,253679.131131946,1281.018775813,-81.085042,-86.270704,-5.185662,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,473,0,0,0,0,1003
1.717000000,1.717000000,1717000,9375,2471,2549,1.991282051,2.054139194,gpio35,gpio34,1.922442595,1.942793024,153951.370070123,574.610613972,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,1,0,0,0,1003
1.718000000,1.718000000,1718000,9376,2548,2686,2.053333333,2.164542125,gpio35,gpio34,1.922684695,1.942903564,282727.746716642,1308.628384499,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.719000000,1.719000000,1719000,9377,2612,2801,2.104908425,2.257216117,gpio35,gpio34,1.923019226,1.943065569,390671.206721077,1917.890046934,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.720000000,1.720000000,1720000,9378,2639,2845,2.126666667,2.292673993,gpio35,gpio34,1.923388881,1.943249170,431688.816045232,2173.556498326,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.721000000,1.721000000,1721000,9379,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923764613,1.943443870,438785.905507527,2304.945192944,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.722000000,1.722000000,1722000,9380,2612,2751,2.104908425,2.216923077,gpio35,gpio34,1.924057771,1.943605334,342355.196553172,1911.493655196,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.723000000,1.723000000,1723000,9381,2545,2630,2.050915751,2.119413919,gpio35,gpio34,1.924253127,1.943712645,228140.069896711,1270.391388339,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.724000000,1.724000000,1724000,9382,2461,2444,1.983223443,1.969523810,gpio35,gpio34,1.924298398,1.943752156,52867.834855386,467.747490251,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.725000000,1.725000000,1725000,9383,2373,2271,1.912307692,1.830109890,gpio35,gpio34,1.924204210,1.943720711,-109994.863248594,-372.254407115,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.726000000,1.726000000,1726000,9384,2292,2131,1.847032967,1.717289377,gpio35,gpio34,1.923997295,1.943624023,-241638.488256313,-1144.635177025,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.727000000,1.727000000,1727000,9385,2227,2006,1.794652015,1.616556777,gpio35,gpio34,1.923689854,1.943475051,-359034.010367135,-1763.600993461,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.728000000,1.728000000,1728000,9386,2196,1951,1.769670330,1.572234432,gpio35,gpio34,1.923338399,1.943301247,-410435.327020362,-2057.582377083,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.729000000,1.729000000,1729000,9387,2175,1921,1.752747253,1.548058608,gpio35,gpio34,1.922963119,1.943110693,-438257.810237121,-2255.868171381,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.730000000,1.730000000,1730000,9388,2183,1950,1.759194139,1.571428571,gpio35,gpio34,1.922611584,1.942926776,-410527.731167898,-2177.291016857,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.731000000,1.731000000,1731000,9389,2254,2096,1.816410256,1.689084249,gpio35,gpio34,1.922378057,1.942800260,-272716.999857006,-1497.762309463,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.732000000,1.732000000,1732000,9390,2326,2257,1.874432234,1.818827839,gpio35,gpio34,1.922274507,1.942731892,-120927.620005536,-809.372969983,310285.525648493,1575.328620257,253823.597689441,1281.656638904,309843.616544129,1572.782115210,253462.101746351,1279.584852066,-73.939832,-78.878162,-4.938330,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,474,0,0,0,0,1003
1.733000000,1.733000000,1733000,9391,2414,2437,1.945347985,1.963882784,gpio35,gpio34,1.922316115,1.942734508,48590.818877142,30.970552863,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,1,0,0,0,1003
1.734000000,1.734000000,1734000,9392,2494,2607,2.009816850,2.100879121,gpio35,gpio34,1.922494678,1.942801590,208528.766473011,794.152445834,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.735000000,1.735000000,1735000,9393,2567,2733,2.068644689,2.202417582,gpio35,gpio34,1.922774601,1.942927433,326898.495590409,1489.790031353,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.736000000,1.736000000,1736000,9394,2613,2806,2.105714286,2.261245421,gpio35,gpio34,1.923113072,1.943090220,395271.698884680,1927.147637848,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.737000000,1.737000000,1737000,9395,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.923491497,1.943280243,441931.291425427,2249.585957208,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.738000000,1.738000000,1738000,9396,2648,2840,2.133919414,2.288644689,gpio35,gpio34,1.923856651,1.943470883,426431.803577320,2256.876532045,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.739000000,1.739000000,1739000,9397,2593,2720,2.089597070,2.191941392,gpio35,gpio34,1.924124735,1.943617009,313073.697598627,1729.910811840,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.740000000,1.740000000,1740000,9398,2519,2576,2.029963370,2.075897436,gpio35,gpio34,1.924276508,1.943703355,177242.614890890,1022.209002269,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.741000000,1.741000000,1741000,9399,2430,2387,1.958241758,1.923589744,gpio35,gpio34,1.924275821,1.943717893,-802.014549807,172.112482597,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.742000000,1.742000000,1742000,9400,2345,2216,1.889743590,1.785787546,gpio35,gpio34,1.924137333,1.943663919,-161728.848234796,-638.973297380,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.743000000,1.743000000,1743000,9401,2271,2087,1.830109890,1.681831502,gpio35,gpio34,1.923895027,1.943550365,-282968.669124810,-1344.306222842,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.744000000,1.744000000,1744000,9402,2213,1980,1.783369963,1.595604396,gpio35,gpio34,1.923566736,1.943390185,-383383.109928496,-1896.291242673,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.745000000,1.745000000,1745000,9403,2189,1936,1.764029304,1.560146520,gpio35,gpio34,1.923203316,1.943210824,-424408.007349444,-2123.358810488,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.746000000,1.746000000,1746000,9404,2174,1923,1.751941392,1.549670330,gpio35,gpio34,1.922829783,1.943019554,-436217.864044398,-2264.337863588,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.747000000,1.747000000,1747000,9405,2215,2017,1.784981685,1.625421245,gpio35,gpio34,1.922532375,1.942861517,-347318.501409847,-1870.926933169,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.748000000,1.748000000,1748000,9406,2276,2149,1.834139194,1.731794872,gpio35,gpio34,1.922341637,1.942752794,-222746.341315811,-1287.106197799,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
1.749000000,1.749000000,1749000,9407,2355,2319,1.897802198,1.868791209,gpio35,gpio34,1.922288087,1.942707844,-62537.056559748,-532.146388871,318654.384139440,1634.877837067,260669.594666858,1330.104720202,317477.592982700,1629.823058308,259706.941431556,1325.992250797,-77.164402,-81.474002,-4.309600,1,62.492188,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,475,0,0,0,0,1003
