host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.750000000,1.750000000,1750000,9408,2443,2500,1.968717949,2.014652015,gpio35,gpio34,1.922380451,1.942733854,107864.089044277,307.919907393,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,1,0,0,0,1003
1.751000000,1.751000000,1751000,9409,2524,2640,2.033992674,2.127472527,gpio35,gpio34,1.922585543,1.942825113,239509.844826201,1080.365011804,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.752000000,1.752000000,1752000,9410,2597,2771,2.092820513,2.233040293,gpio35,gpio34,1.922895998,1.942975108,362554.079289208,1775.716384757,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.753000000,1.753000000,1753000,9411,2628,2829,2.117802198,2.279780220,gpio35,gpio34,1.923252882,1.943149935,416775.167727891,2069.685652988,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.754000000,1.754000000,1754000,9412,2653,2859,2.137948718,2.303956044,gpio35,gpio34,1.923633585,1.943344734,444591.311103942,2306.119987186,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.755000000,1.755000000,1755000,9413,2643,2819,2.129890110,2.271721612,gpio35,gpio34,1.923981673,1.943531279,406502.828401134,2208.412259258,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.756000000,1.756000000,1756000,9414,2563,2679,2.065421245,2.158901099,gpio35,gpio34,1.924216592,1.943653169,274342.705701764,1442.990983475,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.757000000,1.757000000,1757000,9415,2490,2497,2.006593407,2.012234432,gpio35,gpio34,1.924304610,1.943716109,102788.657163805,745.116254527,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.758000000,1.758000000,1758000,9416,2405,2328,1.938095238,1.876043956,gpio35,gpio34,1.924256350,1.943710489,-56359.572623313,-66.542529222,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.759000000,1.759000000,1759000,9417,2317,2166,1.867179487,1.745494505,gpio35,gpio34,1.924077588,1.943633958,-208760.973187095,-906.010136568,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.760000000,1.760000000,1760000,9418,2246,2045,1.809963370,1.647985348,gpio35,gpio34,1.923801495,1.943500287,-322424.983673816,-1582.455542809,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.761000000,1.761000000,1761000,9419,2214,1973,1.784175824,1.589963370,gpio35,gpio34,1.923467657,1.943340962,-389861.563195211,-1886.158232676,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.762000000,1.762000000,1762000,9420,2179,1921,1.755970696,1.548058608,gpio35,gpio34,1.923092248,1.943153592,-438408.760441232,-2218.177702234,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.763000000,1.763000000,1763000,9421,2177,1937,1.754358974,1.560952381,gpio35,gpio34,1.922730108,1.942964798,-422912.795124109,-2235.039846120,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.764000000,1.764000000,1764000,9422,2231,2054,1.797875458,1.655238095,gpio35,gpio34,1.922462616,1.942819708,-312381.500008248,-1717.636123396,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.765000000,1.765000000,1765000,9423,2299,2191,1.852673993,1.765641026,gpio35,gpio34,1.922305795,1.942729563,-183138.790491649,-1067.187553277,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.766000000,1.766000000,1766000,9424,2384,2379,1.921172161,1.917142857,gpio35,gpio34,1.922300632,1.942708005,-6029.362160144,-255.206698230,308058.528615859,1565.692828593,252001.842073591,1273.817146750,307659.967921561,1562.907095038,251675.806532252,1271.550728266,-81.054574,-86.199559,-5.144986,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,476,0,0,0,0,1003
1.767000000,1.767000000,1767000,9425,2471,2551,1.991282051,2.055750916,gpio35,gpio34,1.922434082,1.942756579,155845.400186348,575.042497550,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,1,0,0,0,1003
1.768000000,1.768000000,1768000,9426,2550,2686,2.054945055,2.164542125,gpio35,gpio34,1.922676190,1.942868768,282737.688233166,1328.140157782,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.769000000,1.769000000,1769000,9427,2614,2805,2.106520147,2.260439560,gpio35,gpio34,1.923013954,1.943032419,394445.527435256,1937.382308443,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.770000000,1.770000000,1770000,9428,2640,2846,2.127472527,2.293479853,gpio35,gpio34,1.923384419,1.943216859,432636.070584318,2183.489106780,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.771000000,1.771000000,1771000,9429,2653,2854,2.137948718,2.299926740,gpio35,gpio34,1.923760962,1.943411591,439732.212792074,2305.327707995,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.772000000,1.772000000,1772000,9430,2611,2768,2.104102564,2.230622711,gpio35,gpio34,1.924067824,1.943572282,358358.114087117,1902.335626938,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.773000000,1.773000000,1773000,9431,2544,2626,2.050109890,2.116190476,gpio35,gpio34,1.924259946,1.943678820,224363.941532477,1261.242518110,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.774000000,1.774000000,1774000,9432,2463,2448,1.984835165,1.972747253,gpio35,gpio34,1.924308434,1.943719976,56624.260897856,487.228251274,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.775000000,1.775000000,1775000,9433,2371,2270,1.910695971,1.829304029,gpio35,gpio34,1.924213429,1.943686952,-110947.680056129,-390.953770029,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.776000000,1.776000000,1776000,9434,2292,2131,1.847032967,1.717289377,gpio35,gpio34,1.924006505,1.943590298,-241649.254962248,-1144.235518989,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.777000000,1.777000000,1777000,9435,2227,2003,1.794652015,1.614139194,gpio35,gpio34,1.923696638,1.943441360,-361868.058160742,-1763.201735083,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.778000000,1.778000000,1778000,9436,2197,1950,1.770476190,1.571428571,gpio35,gpio34,1.923344370,1.943268395,-411384.346196590,-2047.643357169,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.779000000,1.779000000,1779000,9437,2175,1923,1.752747253,1.549670330,gpio35,gpio34,1.922970696,1.943077873,-436382.588539794,-2255.479251281,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.780000000,1.780000000,1780000,9438,2184,1960,1.760000000,1.579487179,gpio35,gpio34,1.922627212,1.942894795,-401125.606413928,-2167.362324883,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.781000000,1.781000000,1781000,9439,2252,2096,1.814798535,1.689084249,gpio35,gpio34,1.922393669,1.942766699,-272735.250075716,-1516.464028563,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.782000000,1.782000000,1782000,9440,2324,2263,1.872820513,1.823663004,gpio35,gpio34,1.922294939,1.942696753,-115299.268265272,-828.055987364,309440.228828303,1580.925187790,253132.117545249,1286.209897088,308946.056253711,1577.966355073,252727.868392794,1283.802648501,-73.859761,-78.745254,-4.885493,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,477,0,0,0,0,1003
1.783000000,1.783000000,1783000,9441,2413,2433,1.944542125,1.960659341,gpio35,gpio34,1.922333303,1.942698598,44802.569417740,21.846379294,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,1,0,0,0,1003
1.784000000,1.784000000,1784000,9442,2497,2608,2.012234432,2.101684982,gpio35,gpio34,1.922512655,1.942768134,209449.791687032,823.198039614,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.785000000,1.785000000,1785000,9443,2560,2731,2.063003663,2.200805861,gpio35,gpio34,1.922790948,1.942888370,324995.307924838,1423.404971599,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.786000000,1.786000000,1786000,9444,2614,2805,2.106520147,2.260439560,gpio35,gpio34,1.923128596,1.943052002,394311.511691568,1937.150249506,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.787000000,1.787000000,1787000,9445,2648,2857,2.133919414,2.302344322,gpio35,gpio34,1.923507812,1.943242869,442854.258989092,2259.578566254,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.788000000,1.788000000,1788000,9446,2649,2840,2.134725275,2.288644689,gpio35,gpio34,1.923872949,1.943434351,426412.750888629,2266.859148482,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.789000000,1.789000000,1789000,9447,2591,2723,2.087985348,2.194358974,gpio35,gpio34,1.924143435,1.943578902,315877.955817003,1711.262963279,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.790000000,1.790000000,1790000,9448,2519,2574,2.029963370,2.074285714,gpio35,gpio34,1.924293577,1.943665287,175338.582427085,1022.660123144,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.791000000,1.791000000,1791000,9449,2433,2386,1.960659341,1.922783883,gpio35,gpio34,1.924292068,1.943682281,-1763.045696356,201.183634734,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.792000000,1.792000000,1792000,9450,2343,2216,1.888131868,1.785787546,gpio35,gpio34,1.924153563,1.943626730,-161747.821065407,-657.632020365,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.793000000,1.793000000,1793000,9451,2269,2087,1.828498168,1.681831502,gpio35,gpio34,1.923911241,1.943511602,-282987.622982590,-1362.946287104,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.794000000,1.794000000,1794000,9452,2212,1973,1.782564103,1.589963370,gpio35,gpio34,1.923577293,1.943350654,-389989.725825967,-1905.372506078,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.795000000,1.795000000,1795000,9453,2188,1932,1.763223443,1.556923077,gpio35,gpio34,1.923210639,1.943170527,-428184.724776639,-2132.430992629,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.796000000,1.796000000,1796000,9454,2175,1923,1.752747253,1.549670330,gpio35,gpio34,1.922837099,1.942980104,-436226.415614996,-2254.320651959,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.797000000,1.797000000,1797000,9455,2215,2012,1.784981685,1.621391941,gpio35,gpio34,1.922535653,1.942822106,-352032.530852837,-1870.459899545,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.798000000,1.798000000,1798000,9456,2274,2141,1.832527473,1.725347985,gpio35,gpio34,1.922338466,1.942711811,-230278.948583735,-1305.719952797,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
1.799000000,1.799000000,1799000,9457,2354,2318,1.896996337,1.867985348,gpio35,gpio34,1.922284113,1.942666095,-63474.450226856,-541.201369320,319395.850632152,1637.663640615,261276.138244271,1332.371195632,318386.333355729,1632.171555944,260450.320454363,1327.902942667,-77.036452,-81.437486,-4.401034,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,478,0,0,0,0,1003
