host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.800000000,1.800000000,1800000,9458,2443,2501,1.968717949,2.015457875,gpio35,gpio34,1.922377286,1.942692147,108809.827340421,308.414142719,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,1,0,0,0,1003
1.801000000,1.801000000,1801000,9459,2525,2643,2.034798535,2.129890110,gpio35,gpio34,1.922584799,1.942784254,242336.831953634,1090.398913688,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.802000000,1.802000000,1802000,9460,2596,2774,2.092014652,2.235457875,gpio35,gpio34,1.922897672,1.942933484,365378.239429514,1766.659931151,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.803000000,1.803000000,1803000,9461,2628,2830,2.117802198,2.280586081,gpio35,gpio34,1.923255361,1.943108353,417714.309138472,2070.178416630,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.804000000,1.804000000,1804000,9462,2651,2861,2.136336996,2.305567766,gpio35,gpio34,1.923637673,1.943301581,446470.610657904,2287.531936476,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.805000000,1.805000000,1805000,9463,2643,2824,2.129890110,2.275750916,gpio35,gpio34,1.923989786,1.943488170,411203.540509919,2208.923118187,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.806000000,1.806000000,1806000,9464,2564,2680,2.066227106,2.159706960,gpio35,gpio34,1.924225504,1.943610909,275274.327959271,1453.041492340,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.807000000,1.807000000,1807000,9465,2488,2503,2.004981685,2.017069597,gpio35,gpio34,1.924318348,1.943672280,108424.834223017,726.536230500,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.808000000,1.808000000,1808000,9466,2400,2324,1.934065934,1.872820513,gpio35,gpio34,1.924266850,1.943662673,-60140.004589086,-113.724455607,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.809000000,1.809000000,1809000,9467,2316,2166,1.866373626,1.745494505,gpio35,gpio34,1.924088078,1.943585384,-208773.235581732,-914.984237851,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.810000000,1.810000000,1810000,9468,2252,2041,1.814798535,1.644761905,gpio35,gpio34,1.923808751,1.943456597,-326201.622945229,-1524.639544432,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.811000000,1.811000000,1811000,9469,2212,1974,1.782564103,1.590769231,gpio35,gpio34,1.923475712,1.943295705,-388928.939403389,-1904.721336649,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.812000000,1.812000000,1812000,9470,2181,1923,1.757582418,1.549670330,gpio35,gpio34,1.923101906,1.943109992,-436535.971988410,-2198.561599928,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.813000000,1.813000000,1813000,9471,2177,1936,1.754358974,1.560146520,gpio35,gpio34,1.922738951,1.942921241,-423865.171314117,-2234.523681504,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.814000000,1.814000000,1814000,9472,2232,2059,1.798681319,1.659267399,gpio35,gpio34,1.922475479,1.942777001,-307686.340113310,-1707.580314150,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.815000000,1.815000000,1815000,9473,2301,2193,1.854285714,1.767252747,gpio35,gpio34,1.922320257,1.942688509,-181271.617610985,-1047.601639047,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.816000000,1.816000000,1816000,9474,2382,2382,1.919560440,1.919560440,gpio35,gpio34,1.922317497,1.942665381,-3222.959167567,-273.801013090,309497.660175304,1567.351351859,253179.098244994,1275.166488930,309104.350625568,1564.397615429,252857.358309781,1272.763386583,-81.210527,-86.279808,-5.069282,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,479,0,0,0,0,1003
1.817000000,1.817000000,1817000,9475,2471,2552,1.991282051,2.056556777,gpio35,gpio34,1.922451736,1.942713998,156766.802206346,575.547098593,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,1,0,0,0,1003
1.818000000,1.818000000,1818000,9476,2550,2689,2.054945055,2.166959707,gpio35,gpio34,1.922696244,1.942826229,285540.363420730,1328.644254224,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.819000000,1.819000000,1819000,9477,2613,2803,2.105714286,2.258827839,gpio35,gpio34,1.923032376,1.942989117,392539.913523669,1928.345739994,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.820000000,1.820000000,1820000,9478,2640,2846,2.127472527,2.293479853,gpio35,gpio34,1.923402823,1.943173601,432614.556856228,2184.001735694,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.821000000,1.821000000,1821000,9479,2653,2853,2.137948718,2.299120879,gpio35,gpio34,1.923778541,1.943368376,438769.623292920,2305.839824280,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.822000000,1.822000000,1822000,9480,2614,2755,2.106520147,2.220146520,gpio35,gpio34,1.924074909,1.943531527,346103.319759950,1931.467713488,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.823000000,1.823000000,1823000,9481,2541,2626,2.047692308,2.116190476,gpio35,gpio34,1.924267025,1.943635688,224355.666701942,1233.104507810,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.824000000,1.824000000,1824000,9482,2461,2438,1.983223443,1.964688645,gpio35,gpio34,1.924307446,1.943675276,47205.021494225,468.658539778,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.825000000,1.825000000,1825000,9483,2372,2273,1.911501832,1.831721612,gpio35,gpio34,1.924214861,1.943643102,-108123.235518052,-380.884429431,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.826000000,1.826000000,1826000,9484,2294,2137,1.848644689,1.722124542,gpio35,gpio34,1.924012770,1.943548104,-236004.343014331,-1124.636086938,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.827000000,1.827000000,1827000,9485,2229,2005,1.796263736,1.615750916,gpio35,gpio34,1.923704508,1.943400820,-359993.180263944,-1743.621902463,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.828000000,1.828000000,1828000,9486,2197,1950,1.770476190,1.571428571,gpio35,gpio34,1.923352233,1.943227895,-411393.537747275,-2047.163425970,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.829000000,1.829000000,1829000,9487,2175,1919,1.752747253,1.546446886,gpio35,gpio34,1.922975327,1.943037414,-440156.160038099,-2254.999800013,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.830000000,1.830000000,1830000,9488,2184,1956,1.760000000,1.576263736,gpio35,gpio34,1.922628616,1.942854377,-404895.404340733,-2166.883353067,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.831000000,1.831000000,1831000,9489,2254,2093,1.816410256,1.686666667,gpio35,gpio34,1.922392654,1.942727933,-275560.180919803,-1496.905214131,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.832000000,1.832000000,1832000,9490,2326,2264,1.874432234,1.824468864,gpio35,gpio34,1.922294730,1.942659637,-114356.985039344,-808.516731745,310327.321553236,1574.797795922,253857.788091614,1281.224770578,309779.306544442,1571.900888504,253409.494086184,1278.867903207,-73.720311,-78.624589,-4.904277,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,480,0,0,0,0,1003
1.833000000,1.833000000,1833000,9491,2413,2437,1.944542125,1.963882784,gpio35,gpio34,1.922336318,1.942661520,48567.202214820,22.285774068,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,1,0,0,0,1003
1.834000000,1.834000000,1834000,9492,2496,2604,2.011428571,2.098461538,gpio35,gpio34,1.922512443,1.942730287,205681.881572974,814.096834200,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.835000000,1.835000000,1835000,9493,2573,2733,2.073479853,2.202417582,gpio35,gpio34,1.922792348,1.942861036,326877.749429650,1547.875118507,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.836000000,1.836000000,1836000,9494,2612,2798,2.104908425,2.254798535,gpio35,gpio34,1.923124354,1.943023084,387722.195191741,1918.393514356,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.837000000,1.837000000,1837000,9495,2647,2855,2.133113553,2.300732601,gpio35,gpio34,1.923501963,1.943213174,440977.018229729,2250.380748633,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.838000000,1.838000000,1838000,9496,2649,2840,2.134725275,2.288644689,gpio35,gpio34,1.923867105,1.943404686,426419.581939610,2267.210689473,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.839000000,1.839000000,1839000,9497,2592,2722,2.088791209,2.193553114,gpio35,gpio34,1.924136791,1.943550073,314943.682752140,1721.154313523,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.840000000,1.840000000,1840000,9498,2521,2574,2.031575092,2.074285714,gpio35,gpio34,1.924286940,1.943638098,175346.340920080,1042.081742832,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.841000000,1.841000000,1841000,9499,2434,2381,1.961465201,1.918754579,gpio35,gpio34,1.924281408,1.943655925,-6460.781385818,211.045672007,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.842000000,1.842000000,1842000,9500,2343,2218,1.888131868,1.787399267,gpio35,gpio34,1.924144526,1.943600401,-159853.178025630,-657.320005923,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.843000000,1.843000000,1843000,9501,2269,2085,1.828498168,1.680219780,gpio35,gpio34,1.923900601,1.943485299,-284859.263725024,-1362.634584676,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.844000000,1.844000000,1844000,9502,2211,1977,1.781758242,1.593186813,gpio35,gpio34,1.923569887,1.943323572,-386212.911218902,-1914.601276146,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.845000000,1.845000000,1845000,9503,2187,1931,1.762417582,1.556117216,gpio35,gpio34,1.923202435,1.943142666,-429117.173408144,-2141.650533927,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.846000000,1.846000000,1846000,9504,2174,1923,1.751941392,1.549670330,gpio35,gpio34,1.922828903,1.942951464,-436216.834513077,-2263.530973715,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.847000000,1.847000000,1847000,9505,2216,2015,1.785787546,1.623809524,gpio35,gpio34,1.922529883,1.942794300,-349199.667477643,-1860.580689392,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.848000000,1.848000000,1848000,9506,2274,2149,1.832527473,1.731794872,gpio35,gpio34,1.922339148,1.942684034,-222743.431647953,-1305.390782648,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
1.849000000,1.849000000,1849000,9507,2356,2319,1.898608059,1.868791209,gpio35,gpio34,1.922285600,1.942639958,-62534.149801558,-521.792206754,318702.371065799,1633.408821807,260708.849524992,1328.909558039,317530.555812941,1628.000496116,259750.266740036,1324.509449746,-76.941620,-81.382220,-4.440600,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,481,0,0,0,0,1003
