host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.850000000,1.850000000,1850000,9508,2443,2494,1.968717949,2.009816850,gpio35,gpio34,1.922373131,1.942666036,102220.409186953,308.723574535,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,1,0,0,0,1003
1.851000000,1.851000000,1851000,9509,2525,2647,2.034798535,2.133113553,gpio35,gpio34,1.922583872,1.942758168,246106.073351038,1090.708036072,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.852000000,1.852000000,1852000,9510,2597,2771,2.092820513,2.233040293,gpio35,gpio34,1.922894328,1.942908230,362556.030591972,1776.508905207,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.853000000,1.853000000,1853000,9511,2628,2829,2.117802198,2.279780220,gpio35,gpio34,1.923251214,1.943083124,416777.117079352,2070.477380918,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.854000000,1.854000000,1854000,9512,2650,2857,2.135531136,2.302344322,gpio35,gpio34,1.923630307,1.943275572,442711.063936467,2278.290441006,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.855000000,1.855000000,1855000,9513,2643,2817,2.129890110,2.270109890,gpio35,gpio34,1.923976787,1.943462187,404624.461480825,2209.231025006,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.856000000,1.856000000,1856000,9514,2563,2676,2.065421245,2.156483516,gpio35,gpio34,1.924209294,1.943584146,271525.119863585,1443.808930458,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.857000000,1.857000000,1857000,9515,2488,2502,2.004981685,2.016263736,gpio35,gpio34,1.924301348,1.943645544,107502.667189804,726.853061974,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.858000000,1.858000000,1858000,9516,2405,2328,1.938095238,1.876043956,gpio35,gpio34,1.924253091,1.943639993,-56355.763031303,-65.707136994,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.859000000,1.859000000,1859000,9517,2315,2165,1.865567766,1.744688645,gpio35,gpio34,1.924073526,1.943561921,-209698.264689470,-924.255901321,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.860000000,1.860000000,1860000,9518,2247,2032,1.810769231,1.637509158,gpio35,gpio34,1.923786962,1.943429128,-334654.505302200,-1572.062579415,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.861000000,1.861000000,1861000,9519,2213,1976,1.783369963,1.592380952,gpio35,gpio34,1.923455556,1.943269069,-387021.298745285,-1894.855983833,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.862000000,1.862000000,1862000,9520,2180,1921,1.756776557,1.548058608,gpio35,gpio34,1.923080159,1.943082577,-438394.628110134,-2207.786434052,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.863000000,1.863000000,1863000,9521,2176,1940,1.753553114,1.563369963,gpio35,gpio34,1.922720449,1.942893047,-420075.385070964,-2243.739290794,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.864000000,1.864000000,1864000,9522,2230,2047,1.797069597,1.649597070,gpio35,gpio34,1.922447325,1.942747224,-318957.900213082,-1726.326868625,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.865000000,1.865000000,1865000,9523,2300,2190,1.853479853,1.764835165,gpio35,gpio34,1.922289713,1.942657956,-184062.030587523,-1056.789286173,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.866000000,1.866000000,1866000,9524,2385,2374,1.921978022,1.913113553,gpio35,gpio34,1.922280537,1.942637276,-10716.068155092,-244.818829393,308112.265509191,1574.419759225,252045.800590721,1280.917207295,307668.044736287,1571.767674297,251682.413627982,1278.759522726,-81.026133,-86.078840,-5.052707,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,482,0,0,0,0,1003
1.867000000,1.867000000,1867000,9525,2472,2551,1.992087912,2.055750916,gpio35,gpio34,1.922414007,1.942686727,155868.867321358,585.419978518,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,1,0,0,0,1003
1.868000000,1.868000000,1868000,9526,2549,2686,2.054139194,2.164542125,gpio35,gpio34,1.922656136,1.942798180,282761.131901041,1319.426939681,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.869000000,1.869000000,1869000,9527,2614,2803,2.106520147,2.258827839,gpio35,gpio34,1.922992307,1.942961901,392586.753089878,1938.217964354,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.870000000,1.870000000,1870000,9528,2640,2848,2.127472527,2.295091575,gpio35,gpio34,1.923364406,1.943146412,434543.544152456,2184.323927035,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.871000000,1.871000000,1871000,9529,2652,2849,2.137142857,2.295897436,gpio35,gpio34,1.923736940,1.943340409,435050.097893096,2296.621532636,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.872000000,1.872000000,1872000,9530,2612,2759,2.104908425,2.223369963,gpio35,gpio34,1.924036573,1.943501977,349916.292163867,1912.718479342,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.873000000,1.873000000,1873000,9531,2545,2635,2.050915751,2.123443223,gpio35,gpio34,1.924235979,1.943609390,232870.312557417,1271.614987661,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.874000000,1.874000000,1874000,9532,2465,2444,1.986446886,1.969523810,gpio35,gpio34,1.924281267,1.943652228,52887.860849468,507.130509150,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.875000000,1.875000000,1875000,9533,2372,2272,1.911501832,1.830915751,gpio35,gpio34,1.924187902,1.943620077,-109033.759995713,-380.611575205,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.876000000,1.876000000,1876000,9534,2292,2131,1.847032967,1.717289377,gpio35,gpio34,1.923981003,1.943523490,-241619.443391478,-1143.443827153,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.877000000,1.877000000,1877000,9535,2228,2006,1.795457875,1.616556777,gpio35,gpio34,1.923673579,1.943375425,-359014.984547165,-1752.870674145,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.878000000,1.878000000,1878000,9536,2197,1946,1.770476190,1.568205128,gpio35,gpio34,1.923318110,1.943202525,-415121.806650175,-2046.862788086,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.879000000,1.879000000,1879000,9537,2174,1919,1.751941392,1.546446886,gpio35,gpio34,1.922941239,1.943011264,-440116.311532926,-2264.239623561,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.880000000,1.880000000,1880000,9538,2183,1953,1.759194139,1.573846154,gpio35,gpio34,1.922592144,1.942827447,-407678.887538444,-2176.113936791,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.881000000,1.881000000,1881000,9539,2254,2096,1.816410256,1.689084249,gpio35,gpio34,1.922358636,1.942701030,-272694.296925560,-1496.586406477,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.882000000,1.882000000,1882000,9540,2327,2260,1.875238095,1.821245421,gpio35,gpio34,1.922257523,1.942633567,-118081.647922643,-798.658082106,310073.373805583,1579.241832332,253650.050618847,1284.840351922,309646.789881223,1576.268087491,253301.091168769,1282.420971121,-73.890587,-78.588021,-4.697434,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,483,0,0,0,0,1003
1.883000000,1.883000000,1883000,9541,2413,2442,1.944542125,1.967912088,gpio35,gpio34,1.922303177,1.942635476,53316.139557537,22.594404264,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,1,0,0,0,1003
1.884000000,1.884000000,1884000,9542,2499,2606,2.013846154,2.100073260,gpio35,gpio34,1.922480948,1.942706686,207602.778123970,843.025638148,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.885000000,1.885000000,1885000,9543,2566,2733,2.067838828,2.202417582,gpio35,gpio34,1.922760884,1.942831818,326914.530514510,1481.373385711,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.886000000,1.886000000,1886000,9544,2613,2804,2.105714286,2.259633700,gpio35,gpio34,1.923097757,1.942994701,393405.523204272,1928.279569645,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.887000000,1.887000000,1887000,9545,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.923476198,1.943184820,441949.176490284,2250.716757073,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.888000000,1.888000000,1888000,9546,2648,2839,2.133919414,2.287838828,gpio35,gpio34,1.923840560,1.943375554,425508.573472320,2258.006201110,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.889000000,1.889000000,1889000,9547,2590,2723,2.087179487,2.194358974,gpio35,gpio34,1.924111079,1.943519358,315915.779862903,1702.418868854,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.890000000,1.890000000,1890000,9548,2518,2575,2.029157509,2.075091575,gpio35,gpio34,1.924262059,1.943604996,176317.465933731,1013.824872814,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.891000000,1.891000000,1891000,9549,2432,2389,1.959853480,1.925201465,gpio35,gpio34,1.924262999,1.943621245,1097.053496369,192.357219654,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.892000000,1.892000000,1892000,9550,2333,2220,1.880073260,1.789010989,gpio35,gpio34,1.924127747,1.943557697,-157949.484687082,-752.311056177,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.893000000,1.893000000,1893000,9551,2268,2082,1.827692308,1.677802198,gpio35,gpio34,1.923881421,1.943441832,-287662.960503777,-1371.669196733,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.894000000,1.894000000,1894000,9552,2210,1972,1.780952381,1.589157509,gpio35,gpio34,1.923546697,1.943279342,-390895.998870462,-1923.626853591,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.895000000,1.895000000,1895000,9553,2187,1932,1.762417582,1.556923077,gpio35,gpio34,1.923180074,1.943098480,-428148.994263297,-2141.126925001,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.896000000,1.896000000,1896000,9554,2174,1924,1.751941392,1.550476190,gpio35,gpio34,1.922807370,1.942907323,-435249.623547375,-2263.007888398,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.897000000,1.897000000,1897000,9555,2215,2013,1.784981685,1.622197802,gpio35,gpio34,1.922506760,1.942749398,-351056.715577284,-1869.598287954,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.898000000,1.898000000,1898000,9556,2271,2138,1.830109890,1.722930403,gpio35,gpio34,1.922307184,1.942636758,-233068.498262628,-1333.479685199,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
1.899000000,1.899000000,1899000,9557,2353,2319,1.896190476,1.868791209,gpio35,gpio34,1.922253668,1.942590312,-62496.821216900,-549.853020403,319729.691241079,1636.939269358,261549.230662087,1331.781861306,318653.671826592,1631.820418767,260669.011971905,1327.617264308,-77.168975,-81.458439,-4.289464,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,484,0,0,0,0,1003
