host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.900000000,1.900000000,1900000,9558,2444,2495,1.969523810,2.010622711,gpio35,gpio34,1.922342037,1.942617245,103198.797727819,318.851464876,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,1,0,0,0,1003
1.901000000,1.901000000,1901000,9559,2527,2645,2.036410256,2.131501832,gpio35,gpio34,1.922551197,1.942711038,244260.191648986,1110.365959317,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.902000000,1.902000000,1902000,9560,2596,2774,2.092014652,2.235457875,gpio35,gpio34,1.922864103,1.942860342,365417.481195586,1767.526688146,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.903000000,1.903000000,1903000,9561,2629,2831,2.118608059,2.281391941,gpio35,gpio34,1.923222631,1.943036090,418694.608947570,2080.584467662,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.904000000,1.904000000,1904000,9562,2653,2861,2.137948718,2.305567766,gpio35,gpio34,1.923604976,1.943231002,446508.832882401,2307.467742251,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.905000000,1.905000000,1905000,9563,2645,2822,2.131501832,2.274139194,gpio35,gpio34,1.923955510,1.943419273,409359.529942606,2228.838988157,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.906000000,1.906000000,1906000,9564,2550,2675,2.054945055,2.155677656,gpio35,gpio34,1.924187233,1.943530799,270608.869548148,1320.294873734,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.907000000,1.907000000,1907000,9565,2491,2502,2.007399267,2.016263736,gpio35,gpio34,1.924279309,1.943594667,107528.430409475,756.105092012,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.908000000,1.908000000,1908000,9566,2404,2328,1.937289377,1.876043956,gpio35,gpio34,1.924231074,1.943588362,-56330.025574852,-74.645002162,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.909000000,1.909000000,1909000,9567,2306,2168,1.858315018,1.747106227,gpio35,gpio34,1.924053949,1.943503089,-206849.261116097,-1009.506114976,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.910000000,1.910000000,1910000,9568,2248,2045,1.811575092,1.647985348,gpio35,gpio34,1.923777880,1.943371161,-322397.377884474,-1561.825934916,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.911000000,1.911000000,1911000,9569,2214,1973,1.784175824,1.589963370,gpio35,gpio34,1.923444066,1.943211965,-389833.985011658,-1884.629575979,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.912000000,1.912000000,1912000,9570,2179,1924,1.755970696,1.550476190,gpio35,gpio34,1.923071098,1.943024724,-435557.917981485,-2216.650574194,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.913000000,1.913000000,1913000,9571,2177,1936,1.754358974,1.560146520,gpio35,gpio34,1.922708173,1.942836058,-423829.192645992,-2233.514245208,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.914000000,1.914000000,1914000,9572,2232,2057,1.798681319,1.657655678,gpio35,gpio34,1.922443121,1.942691904,-309532.591993439,-1706.571887290,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.915000000,1.915000000,1915000,9573,2299,2194,1.852673993,1.768058608,gpio35,gpio34,1.922288736,1.942601886,-180292.731384855,-1065.674542202,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.916000000,1.916000000,1916000,9574,2376,2377,1.914725275,1.915531136,gpio35,gpio34,1.922281979,1.942574009,-7891.635536420,-330.016486518,309607.919494316,1575.187085253,253269.293934825,1281.541488785,309263.719391760,1572.177198554,252987.727116092,1279.092703674,-81.145591,-85.793446,-4.647855,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,485,0,0,0,0,1003
1.917000000,1.917000000,1917000,9575,2474,2550,1.993699634,2.054945055,gpio35,gpio34,1.922414642,1.942625135,154926.086368241,605.249287784,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,1,0,0,0,1003
1.918000000,1.918000000,1918000,9576,2550,2691,2.054945055,2.168571429,gpio35,gpio34,1.922660799,1.942737455,287465.877437633,1329.696258844,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.919000000,1.919000000,1919000,9577,2613,2804,2.105714286,2.259633700,gpio35,gpio34,1.922997772,1.942900432,393522.404741762,1929.396692610,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.920000000,1.920000000,1920000,9578,2642,2849,2.129084249,2.295897436,gpio35,gpio34,1.923370671,1.943086615,435478.260152688,2204.131958945,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.921000000,1.921000000,1921000,9579,2650,2852,2.135531136,2.298315018,gpio35,gpio34,1.923745616,1.943279060,437866.073746914,2278.249113338,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.922000000,1.922000000,1922000,9580,2609,2769,2.102490842,2.231428571,gpio35,gpio34,1.924053298,1.943438272,359317.133035379,1884.824271669,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.923000000,1.923000000,1923000,9581,2543,2627,2.049304029,2.116996337,gpio35,gpio34,1.924246242,1.943544137,225322.001461791,1253.288834990,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.924000000,1.924000000,1924000,9582,2461,2445,1.983223443,1.970329670,gpio35,gpio34,1.924292325,1.943583817,53816.973628071,469.742361044,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.925000000,1.925000000,1925000,9583,2373,2270,1.912307692,1.829304029,gpio35,gpio34,1.924197337,1.943552541,-110928.868184267,-370.261531193,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.926000000,1.926000000,1926000,9584,2293,2133,1.847838828,1.718901099,gpio35,gpio34,1.923992040,1.943456827,-239748.267332673,-1133.104133186,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.927000000,1.927000000,1927000,9585,2226,2006,1.793846154,1.616556777,gpio35,gpio34,1.923684605,1.943307216,-359027.874234004,-1771.161802253,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.928000000,1.928000000,1928000,9586,2197,1950,1.770476190,1.571428571,gpio35,gpio34,1.923332349,1.943134385,-411370.294308157,-2046.055303478,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.929000000,1.929000000,1929000,9587,2174,1919,1.751941392,1.546446886,gpio35,gpio34,1.922955464,1.942943192,-440132.939842420,-2263.432946438,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.930000000,1.930000000,1930000,9588,2183,1954,1.759194139,1.574652015,gpio35,gpio34,1.922607160,1.942759443,-406754.401934835,-2175.308066345,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.931000000,1.931000000,1931000,9589,2253,2101,1.815604396,1.693113553,gpio35,gpio34,1.922377667,1.942632288,-268006.346668385,-1505.321502696,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.932000000,1.932000000,1932000,9590,2325,2264,1.873626374,1.824468864,gpio35,gpio34,1.922279758,1.942563282,-114339.482900518,-816.924604022,309693.907804310,1580.570540187,253339.635154115,1285.921362716,309209.014334228,1576.957985846,252942.976609327,1282.982258967,-73.887100,-78.355257,-4.468158,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,486,0,0,0,0,1003
1.933000000,1.933000000,1933000,9591,2416,2434,1.946959707,1.961465201,gpio35,gpio34,1.922318943,1.942567679,45761.394997129,52.046952840,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,1,0,0,0,1003
1.934000000,1.934000000,1934000,9592,2499,2602,2.013846154,2.096849817,gpio35,gpio34,1.922493474,1.942638957,203819.977447293,843.828251793,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.935000000,1.935000000,1935000,9593,2574,2733,2.074285714,2.202417582,gpio35,gpio34,1.922773398,1.942770604,326899.901777680,1558.496483095,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.936000000,1.936000000,1936000,9594,2613,2803,2.105714286,2.258827839,gpio35,gpio34,1.923109453,1.942933548,392449.811811386,1929.004257579,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.937000000,1.937000000,1937000,9595,2646,2857,2.132307692,2.302344322,gpio35,gpio34,1.923488688,1.943122922,442876.615378377,2241.900559525,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.938000000,1.938000000,1938000,9596,2648,2837,2.133919414,2.286227106,gpio35,gpio34,1.923851426,1.943313718,423611.793067146,2258.738980554,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.939000000,1.939000000,1939000,9597,2591,2717,2.087985348,2.189523810,gpio35,gpio34,1.924117098,1.943458390,310256.507098963,1712.691076313,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.940000000,1.940000000,1940000,9598,2519,2578,2.029963370,2.077509158,gpio35,gpio34,1.924270490,1.943544895,179133.728005689,1024.086808065,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.941000000,1.941000000,1941000,9599,2432,2383,1.959853480,1.920366300,gpio35,gpio34,1.924266586,1.943561203,-4559.376256879,193.068732175,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.942000000,1.942000000,1942000,9600,2343,2216,1.888131868,1.785787546,gpio35,gpio34,1.924128107,1.943505774,-161718.063440990,-656.198647227,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.943000000,1.943000000,1943000,9601,2268,2087,1.827692308,1.681831502,gpio35,gpio34,1.923885811,1.943389961,-282957.895115798,-1371.054508133,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.944000000,1.944000000,1944000,9602,2211,1972,1.781758242,1.589157509,gpio35,gpio34,1.923551082,1.943228329,-390901.124971834,-1913.472618885,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.945000000,1.945000000,1945000,9603,2188,1929,1.763223443,1.554505495,gpio35,gpio34,1.923182037,1.943048324,-430977.407092946,-2130.982844530,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.946000000,1.946000000,1946000,9604,2175,1926,1.752747253,1.552087912,gpio35,gpio34,1.922810943,1.942858023,-433369.721540231,-2252.873952008,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.947000000,1.947000000,1947000,9605,2215,2011,1.784981685,1.620586081,gpio35,gpio34,1.922508718,1.942700147,-352943.082611317,-1869.014646294,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.948000000,1.948000000,1948000,9606,2275,2140,1.833333333,1.724542125,gpio35,gpio34,1.922310751,1.942590780,-231188.589790457,-1294.735984005,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
1.949000000,1.949000000,1949000,9607,2355,2313,1.897802198,1.863956044,gpio35,gpio34,1.922252396,1.942545991,-68147.570931542,-530.228384497,319923.793571050,1635.206179902,261708.012647196,1330.371853529,318881.933006750,1629.493020917,260855.737001503,1325.723738813,-76.996311,-81.261264,-4.264952,1,62.496094,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,487,0,0,0,0,1003
