host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.950000000,1.950000000,1950000,9608,2446,2498,1.971135531,2.013040293,gpio35,gpio34,1.922343184,1.942574581,106023.574326026,338.456476145,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,1,0,0,0,1003
1.951000000,1.951000000,1951000,9609,2527,2645,2.036410256,2.131501832,gpio35,gpio34,1.922552343,1.942668416,244258.851616216,1110.871043987,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.952000000,1.952000000,1952000,9610,2596,2772,2.092014652,2.233846154,gpio35,gpio34,1.922863637,1.942817763,363533.947933263,1768.031267732,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.953000000,1.953000000,1953000,9611,2627,2829,2.116996337,2.279780220,gpio35,gpio34,1.923220553,1.942991941,416812.959218509,2062.008221079,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.954000000,1.954000000,1954000,9612,2651,2859,2.136336996,2.303956044,gpio35,gpio34,1.923601289,1.943185286,444629.064803069,2288.910071915,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.955000000,1.955000000,1955000,9613,2643,2819,2.129890110,2.271721612,gpio35,gpio34,1.923949409,1.943371991,406540.544346561,2210.299875491,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.956000000,1.956000000,1956000,9614,2566,2677,2.067838828,2.157289377,gpio35,gpio34,1.924182749,1.943496458,272498.189361662,1473.497194474,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.957000000,1.957000000,1957000,9615,2488,2498,2.004981685,2.013040293,gpio35,gpio34,1.924271607,1.943557943,103769.277194420,727.891155344,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.958000000,1.958000000,1958000,9616,2403,2329,1.936483516,1.876849817,gpio35,gpio34,1.924224185,1.943550869,-55379.933212729,-83.750403305,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.959000000,1.959000000,1959000,9617,2315,2166,1.865567766,1.745494505,gpio35,gpio34,1.924045455,1.943472886,-208723.410700714,-923.200802777,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.960000000,1.960000000,1960000,9618,2247,2044,1.810769231,1.647179487,gpio35,gpio34,1.923768589,1.943340182,-323328.556034714,-1571.008535970,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.961000000,1.961000000,1961000,9619,2214,1974,1.784175824,1.590769231,gpio35,gpio34,1.923435590,1.943181018,-388882.037414163,-1884.262833637,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.962000000,1.962000000,1962000,9620,2178,1925,1.755164835,1.551282051,gpio35,gpio34,1.923063436,1.942993001,-434606.922331588,-2225.824359389,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.963000000,1.963000000,1963000,9621,2177,1935,1.754358974,1.559340659,gpio35,gpio34,1.922699714,1.942804367,-424761.342561330,-2233.138695824,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.964000000,1.964000000,1964000,9622,2231,2056,1.797875458,1.656849817,gpio35,gpio34,1.922433864,1.942659438,-310463.809758861,-1715.736874250,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.965000000,1.965000000,1965000,9623,2299,2193,1.852673993,1.767252747,gpio35,gpio34,1.922278683,1.942569453,-181223.017932512,-1065.290203380,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.966000000,1.966000000,1966000,9624,2383,2378,1.920366300,1.916336996,gpio35,gpio34,1.922272741,1.942547250,-6938.797227943,-262.851406477,309050.350486503,1572.765947634,252813.184449126,1279.571698442,308690.324632991,1570.519906468,252518.671654150,1277.744363158,-81.260325,-85.742977,-4.482653,1,58.823529,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,488,0,0,0,0,1003
1.967000000,1.967000000,1967000,9625,2470,2551,1.990476190,2.055750916,gpio35,gpio34,1.922406219,1.942595179,155877.971838409,567.405434011,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,1,0,0,0,1003
1.968000000,1.968000000,1968000,9626,2548,2692,2.053333333,2.169377289,gpio35,gpio34,1.922653190,1.942705917,288416.811022331,1310.970570513,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.969000000,1.969000000,1969000,9627,2613,2802,2.105714286,2.258021978,gpio35,gpio34,1.922988559,1.942868925,391649.095538498,1929.770051555,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.970000000,1.970000000,1970000,9628,2639,2840,2.126666667,2.288644689,gpio35,gpio34,1.923354215,1.943052723,427019.143265079,2175.884462149,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.971000000,1.971000000,1971000,9629,2652,2854,2.137142857,2.299926740,gpio35,gpio34,1.923730788,1.943246813,439767.486108910,2297.730668009,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.972000000,1.972000000,1972000,9630,2612,2757,2.104908425,2.221758242,gpio35,gpio34,1.924028815,1.943408475,348041.281997917,1913.826505579,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.973000000,1.973000000,1973000,9631,2542,2623,2.048498168,2.113772894,gpio35,gpio34,1.924218559,1.943513564,221586.204553707,1244.101423491,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.974000000,1.974000000,1974000,9632,2462,2447,1.984029304,1.971941392,gpio35,gpio34,1.924266282,1.943554080,55731.496225651,479.644458544,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.975000000,1.975000000,1975000,9633,2373,2273,1.912307692,1.831721612,gpio35,gpio34,1.924173737,1.943522834,-108075.162824492,-369.909496585,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.976000000,1.976000000,1976000,9634,2293,2135,1.847838828,1.720512821,gpio35,gpio34,1.923970076,1.943427150,-237838.512963049,-1132.752450612,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.977000000,1.977000000,1977000,9635,2227,2003,1.794652015,1.614139194,gpio35,gpio34,1.923660245,1.943278375,-361825.516042713,-1761.270310568,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.978000000,1.978000000,1978000,9636,2196,1950,1.769670330,1.571428571,gpio35,gpio34,1.923308014,1.943104767,-411341.846620680,-2055.254024873,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.979000000,1.979000000,1979000,9637,2177,1923,1.754358974,1.549670330,gpio35,gpio34,1.922934376,1.942916021,-436340.131463460,-2234.461825935,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.980000000,1.980000000,1980000,9638,2183,1954,1.759194139,1.574652015,gpio35,gpio34,1.922586094,1.942732299,-406729.775503425,-2174.986399345,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.981000000,1.981000000,1981000,9639,2252,2094,1.814798535,1.687472527,gpio35,gpio34,1.922350980,1.942604365,-274569.425856954,-1514.540318156,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.982000000,1.982000000,1982000,9640,2327,2262,1.875238095,1.822857143,gpio35,gpio34,1.922251486,1.942536999,-116190.512585936,-797.513718285,309246.996225356,1581.486118225,252974.047024980,1286.666259150,308767.617076385,1578.745248011,252581.899373249,1284.436340604,-73.802130,-78.552684,-4.750553,1,58.826990,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,489,0,0,0,0,1003
1.983000000,1.983000000,1983000,9641,2415,2438,1.946153846,1.964688645,gpio35,gpio34,1.922293923,1.942540616,49558.800050152,42.817945309,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,1,0,0,0,1003
1.984000000,1.984000000,1984000,9642,2500,2609,2.014652015,2.102490842,gpio35,gpio34,1.922474120,1.942612727,210436.876949642,853.688794858,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.985000000,1.985000000,1985000,9643,2570,2733,2.071062271,2.202417582,gpio35,gpio34,1.922754064,1.942741177,326922.503386978,1520.646361646,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.986000000,1.986000000,1986000,9644,2613,2808,2.105714286,2.262857143,gpio35,gpio34,1.923094167,1.942904150,397177.877243038,1929.352629428,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.987000000,1.987000000,1987000,9645,2647,2853,2.133113553,2.299120879,gpio35,gpio34,1.923470194,1.943094359,439130.077181463,2251.788743796,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.988000000,1.988000000,1988000,9646,2651,2840,2.136336996,2.288644689,gpio35,gpio34,1.923835368,1.943287602,426456.682401977,2287.697598229,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.989000000,1.989000000,1989000,9647,2592,2725,2.088791209,2.195970696,gpio35,gpio34,1.924107503,1.943433105,317804.037968423,1722.540413782,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.990000000,1.990000000,1990000,9648,2520,2577,2.030769231,2.076703297,gpio35,gpio34,1.924260099,1.943520442,178203.835781146,1033.926296197,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.991000000,1.991000000,1991000,9649,2433,2391,1.960659341,1.926813187,gpio35,gpio34,1.924262652,1.943537581,2981.536973937,202.898380819,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.992000000,1.992000000,1992000,9650,2344,2215,1.888937729,1.784981685,gpio35,gpio34,1.924123371,1.943482981,-162654.566686540,-646.378828232,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.993000000,1.993000000,1993000,9651,2268,2087,1.827692308,1.681831502,gpio35,gpio34,1.923881079,1.943367190,-282952.364573310,-1370.784669751,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.994000000,1.994000000,1994000,9652,2211,1974,1.781758242,1.590769231,gpio35,gpio34,1.923547968,1.943205581,-389013.405390303,-1913.203050342,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.995000000,1.995000000,1995000,9653,2188,1931,1.763223443,1.556117216,gpio35,gpio34,1.923180537,1.943025599,-429091.575230995,-2130.713545555,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.996000000,1.996000000,1996000,9654,2175,1924,1.752747253,1.550476190,gpio35,gpio34,1.922807833,1.942835321,-435250.164649313,-2252.604922332,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.997000000,1.997000000,1997000,9655,2216,2015,1.785787546,1.623809524,gpio35,gpio34,1.922508834,1.942678273,-349175.061568535,-1859.205724854,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.998000000,1.998000000,1998000,9656,2273,2141,1.831721612,1.725347985,gpio35,gpio34,1.922311673,1.942567316,-230247.628623095,-1313.557353868,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
1.999000000,1.999000000,1999000,9657,2355,2318,1.897802198,1.867985348,gpio35,gpio34,1.922257347,1.942522551,-63443.161586177,-529.950611403,318495.371494528,1632.072552027,260539.517179275,1327.822395010,317335.653241440,1626.943315397,259590.830131468,1323.649348133,-77.038880,-81.474321,-4.435441,1,62.500000,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,490,0,0,0,0,1003
2.000000000,2.000000000,2000000,9658,2443,2496,1.968717949,2.011428571,gpio35,gpio34,1.922346518,1.942548746,104135.598268497,310.113489085,309573.545947708,1575.195828829,253241.175261719,1281.548602388,309220.583997978,1572.708422358,252952.440968552,1279.524897000,-81.187348,-85.986523,-4.799175,1,58.820069,1,1,0.818032350,0.813580495,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256245.187500000,204996.150000000,230620.668750000,0.000000000,0.000000000,230620.668750000,0.000000000,0.000000000,0.000000000,0,0,1,0,0,0,1,0,1,27I,1,27I,1,0,491,1,0,0,0,1003
