host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.12,0.12,120000,120,2646,2818,2.132307692,2.270915751,gpio35,gpio34,1.954928564,1.970426774,370538.973515365,1895.646460418,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.121,0.121,121000,121,2684,2895,2.162930403,2.332967033,gpio35,gpio34,1.955306603,1.970619278,442859.438820583,2251.988114646,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.122,0.122,122000,122,2687,2905,2.165347985,2.341025641,gpio35,gpio34,1.955692322,1.970814006,451856.969547831,2278.018018691,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.123,0.123,123000,123,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.955990622,1.970983559,349448.898784736,1983.49378169,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.124,0.124,124000,124,2596,2661,2.092014652,2.144395604,gpio35,gpio34,1.956179027,1.97110459,220710.143627411,1415.872444716,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.125,0.125,125000,125,2502,2490,2.016263736,2.006593407,gpio35,gpio34,1.956229441,1.971149749,59058.761643999,528.290617938,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.126,0.126,126000,126,2411,2316,1.942930403,1.866373626,gpio35,gpio34,1.956139586,1.97112153,-105263.086007248,-330.121734854,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.127,0.127,127000,127,2335,2162,1.881684982,1.742271062,gpio35,gpio34,1.955925717,1.971032093,-250539.831478706,-1046.266214495,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.128,0.128,128000,128,2265,2035,1.825274725,1.63992674,gpio35,gpio34,1.955609718,1.970886336,-370182.246756306,-1705.130765337,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.129,0.129,129000,129,2223,1981,1.791428571,1.596410256,gpio35,gpio34,1.955250519,1.970706878,-420790.171406324,-2099.372124806,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.13,0.13,130000,130,2208,1950,1.779340659,1.571428571,gpio35,gpio34,1.954866697,1.970515512,-449634.590749732,-2238.682213479,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.131,0.131,131000,131,2227,2016,1.794652015,1.624615385,gpio35,gpio34,1.954536445,1.970339648,-386878.381062925,-2057.324880922,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.132,0.132,132000,132,2279,2136,1.836556777,1.721318681,gpio35,gpio34,1.954303228,1.970205865,-273206.820689032,-1565.048091941,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.133,0.133,133000,133,2350,2295,1.893772894,1.849450549,gpio35,gpio34,1.954198375,1.970129432,-122831.410227843,-894.144929406,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.52238,0.0,319783827.71971005,319783827.71971005,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.134,0.134,134000,134,2439,2468,1.965494505,1.988864469,gpio35,gpio34,1.954233041,1.970124797,40610.171055381,-54.221317076,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,1,0,0,0,0
0.135,0.135,135000,135,2527,2624,2.036410256,2.114578755,gpio35,gpio34,1.954393387,1.970191083,187839.647475006,775.435074256,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.136,0.136,136000,136,2609,2773,2.102490842,2.234652015,gpio35,gpio34,1.954673645,1.970323383,328313.621301962,1547.698024877,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.137,0.137,137000,137,2663,2850,2.146007326,2.296703297,gpio35,gpio34,1.955015675,1.970499067,400676.311959392,2055.224385724,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.138,0.138,138000,138,2688,2907,2.166153846,2.342637363,gpio35,gpio34,1.955403297,1.970694721,454085.859594027,2288.851596002,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.139,0.139,139000,139,2680,2896,2.15970696,2.333772894,gpio35,gpio34,1.955781666,1.970883734,443247.344551757,2211.144365313,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.14,0.14,140000,140,2641,2754,2.128278388,2.219340659,gpio35,gpio34,1.956045225,1.971041128,308750.556849023,1841.268622874,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.141,0.141,141000,141,2552,2604,2.056556777,2.098461538,gpio35,gpio34,1.956187642,1.971126644,166835.953801136,1000.39788685,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.142,0.142,142000,142,2472,2431,1.992087912,1.959047619,gpio35,gpio34,1.956190502,1.971147605,3350.367974338,245.213698041,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.143,0.143,143000,143,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.956054751,1.971096018,-159027.693250026,-603.488280445,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.144,0.144,144000,144,2311,2115,1.862344322,1.704395604,gpio35,gpio34,1.955803092,1.970987266,-294810.283948172,-1272.222906608,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.145,0.145,145000,145,2251,2038,1.813992674,1.642344322,gpio35,gpio34,1.955489633,1.970830272,-367206.477942957,-1836.588526893,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.146,0.146,146000,146,2214,1966,1.784175824,1.584322344,gpio35,gpio34,1.955118465,1.970643617,-434810.080660712,-2183.561941667,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.147,0.147,147000,147,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.954738805,1.970453926,-444759.699762727,-2219.087569272,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.148,0.148,148000,148,2240,2051,1.805128205,1.652820513,gpio35,gpio34,1.954436887,1.9702886,-353687.194468701,-1934.049560107,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.149,0.149,149000,149,2299,2184,1.852673993,1.76,gpio35,gpio34,1.95424245,1.970170986,-227776.318065512,-1375.904964741,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.15,0.15,150000,150,2379,2353,1.917142857,1.896190476,gpio35,gpio34,1.954184398,1.970117958,-68005.947940877,-620.345268854,320706.379137663,1639.830042671,259946.059042658,1314.729596711,319856.229796494,1635.453905292,259256.977112238,1311.221039616,-77.162059,-83.058045,-5.895986,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.721794632,5.895986,196.675849622,20.310545239,379.32267887,197.721794632,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.895986,0.0,338144909.1582606,338144909.1582606,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,641,0,0,0,0,0
0.151,0.151,151000,151,2467,2525,1.988058608,2.034798535,gpio35,gpio34,1.954265012,1.970135898,94436.768863454,209.877246429,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,1,0,0,0,0
0.152,0.152,152000,152,2555,2682,2.058974359,2.161318681,gpio35,gpio34,1.954472066,1.970224737,242556.457701877,1039.269539197,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.153,0.153,153000,153,2631,2808,2.12021978,2.262857143,gpio35,gpio34,1.954780451,1.970374732,361262.817336647,1754.704871033,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.154,0.154,154000,154,2675,2874,2.155677656,2.316043956,gpio35,gpio34,1.955141714,1.970560035,423208.129615367,2167.75125117,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.155,0.155,155000,155,2690,2913,2.167765568,2.347472527,gpio35,gpio34,1.955534045,1.97075724,459602.443133421,2306.992960716,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.156,0.156,156000,156,2672,2830,2.153260073,2.280586081,gpio35,gpio34,1.955859097,1.970939743,380787.602311914,2134.994614798,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.157,0.157,157000,157,2619,2712,2.110549451,2.185494505,gpio35,gpio34,1.956088732,1.971079353,269010.210749985,1633.212858697,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.158,0.158,158000,158,2531,2545,2.0396337,2.050915751,gpio35,gpio34,1.956183559,1.971147907,111086.68476588,801.977475824,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.159,0.159,159000,159,2442,2372,1.967912088,1.911501832,gpio35,gpio34,1.956138878,1.971144671,-52343.151791883,-37.853969052,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.16,0.16,160000,160,2362,2209,1.903443223,1.78014652,gpio35,gpio34,1.955962885,1.97107697,-206169.168347019,-791.999906005,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.161,0.161,161000,161,2288,2074,1.843809524,1.671355311,gpio35,gpio34,1.955678278,1.970949702,-333408.266420606,-1488.827912702,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.162,0.162,162000,162,2233,2005,1.799487179,1.615750916,gpio35,gpio34,1.95533835,1.97077824,-398213.550300063,-2005.840441049,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.163,0.163,163000,163,2210,1953,1.780952381,1.573846154,gpio35,gpio34,1.954956858,1.970588414,-446905.365613322,-2220.662440498,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.164,0.164,164000,164,2220,1968,1.789010989,1.585934066,gpio35,gpio34,1.954587835,1.970406837,-432297.874998605,-2124.168804192,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.165,0.165,165000,165,2257,2091,1.818827839,1.685054945,gpio35,gpio34,1.954318303,1.970255258,-315748.778080956,-1773.234632086,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.166,0.166,166000,166,2323,2240,1.872014652,1.805128205,gpio35,gpio34,1.954169112,1.970157017,-174771.215828444,-1149.259769943,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.167,0.167,167000,167,2410,2409,1.942124542,1.941318681,gpio35,gpio34,1.954156262,1.970128985,-15053.850806046,-327.935637546,311222.900990048,1587.994337783,252259.29965509,1273.170451184,310619.28933167,1586.152407476,251770.04692426,1271.693688211,-81.634941,-87.442749,-5.807809,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.980102644,5.807809,196.963856328,20.033979719,379.81823419,197.980102644,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.807809,0.0,318530901.0963672,318530901.0963672,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,642,0,0,0,0,0
0.168,0.168,168000,168,2497,2581,2.012234432,2.07992674,gpio35,gpio34,1.954282032,1.97017109,147335.91390115,492.56717072,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,1,0,0,0,0
0.169,0.169,169000,169,2586,2732,2.083956044,2.201611722,gpio35,gpio34,1.954529362,1.970284875,289738.469494893,1331.10407095,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.17,0.17,170000,170,2648,2818,2.133919414,2.270915751,gpio35,gpio34,1.954845749,1.970448509,370636.086453594,1914.265404844,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.171,0.171,171000,171,2685,2895,2.163736264,2.332967033,gpio35,gpio34,1.95522387,1.970641797,442956.454645873,2261.16114274,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.172,0.172,172000,172,2688,2909,2.166153846,2.344249084,gpio35,gpio34,1.955612895,1.970837309,455730.044423724,2287.181873757,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.173,0.173,173000,173,2656,2798,2.1403663,2.254798535,gpio35,gpio34,1.955912081,1.971006838,350485.983535932,1983.221175514,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.174,0.174,174000,174,2599,2664,2.094432234,2.146813187,gpio35,gpio34,1.956102982,1.971130264,223634.269327069,1443.882003307,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.175,0.175,175000,175,2503,2492,2.017069597,2.008205128,gpio35,gpio34,1.956155084,1.971176203,61035.924201352,537.417572197,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.176,0.176,176000,176,2413,2316,1.944542125,1.866373626,gpio35,gpio34,1.956065302,1.971149569,-105175.978645667,-311.576610163,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.177,0.177,177000,177,2335,2162,1.881684982,1.742271062,gpio35,gpio34,1.955851508,1.971060104,-250452.811224487,-1046.594229701,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.178,0.178,178000,178,2266,2036,1.826080586,1.640732601,gpio35,gpio34,1.955536389,1.970915125,-369151.274505734,-1696.031155142,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
0.179,0.179,179000,179,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.955178069,1.970735638,-419760.230128002,-2099.708911608,311576.976841643,1590.006877385,252546.293080265,1274.783999729,311153.252885671,1588.2288543,252202.846926268,1273.358474209,-73.953277,-80.46967,-6.516393,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.061152483,6.516393,196.781563884,22.477460674,379.973725607,198.061152483,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.516393,0.0,319069853.906616,319069853.906616,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,643,0,0,0,0,0
