host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.24,0.24,240000,240,2636,2755,2.124249084,2.22014652,gpio35,gpio34,1.9558905,1.97107929,309876.977872937,1793.638077243,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.241,0.241,241000,241,2551,2604,2.055750916,2.098461538,gpio35,gpio34,1.956033071,1.971163961,167017.209387419,990.524161311,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.242,0.242,242000,242,2472,2430,1.992087912,1.958241758,gpio35,gpio34,1.95603528,1.971184885,2587.403288428,244.777143614,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.243,0.243,243000,243,2380,2259,1.917948718,1.82043956,gpio35,gpio34,1.955899684,1.971131649,-158845.855954643,-622.77899309,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.244,0.244,244000,244,2308,2115,1.85992674,1.704395604,gpio35,gpio34,1.95564818,1.971020444,-294628.628490085,-1300.921625927,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.245,0.245,245000,245,2247,2038,1.810769231,1.642344322,gpio35,gpio34,1.955334876,1.970860193,-367025.004140328,-1874.685844879,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.246,0.246,246000,246,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.954963058,1.970672703,-435572.827348493,-2193.339270176,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.247,0.247,247000,247,2210,1954,1.780952381,1.574652015,gpio35,gpio34,1.954582747,1.970482982,-445521.68370382,-2219.427823066,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.248,0.248,248000,248,2242,2050,1.806739927,1.652014652,gpio35,gpio34,1.954280179,1.970319239,-354448.416425852,-1915.534878874,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.249,0.249,249000,249,2298,2183,1.851868132,1.759194139,gpio35,gpio34,1.954085092,1.970200788,-228536.778800706,-1385.69069035,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.25,0.25,250000,250,2379,2353,1.917142857,1.896190476,gpio35,gpio34,1.954027198,1.97014773,-67821.609198729,-620.69391135,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.978129,0.0,338983129.0812384,338983129.0812384,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.251,0.251,251000,251,2468,2525,1.988864469,2.034798535,gpio35,gpio34,1.954107969,1.970166447,94620.923266859,218.956249962,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,1,0,0,0,0
0.252,0.252,252000,252,2555,2679,2.058974359,2.158901099,gpio35,gpio34,1.954312762,1.970255255,239908.310901058,1038.91216634,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.253,0.253,253000,253,2629,2809,2.118608059,2.263663004,gpio35,gpio34,1.954622113,1.970403608,362393.474749056,1735.493260776,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.254,0.254,254000,254,2675,2878,2.155677656,2.319267399,gpio35,gpio34,1.954986758,1.970588882,427169.773420185,2167.413447296,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.255,0.255,255000,255,2689,2911,2.166959707,2.345860806,gpio35,gpio34,1.955377632,1.970785253,457895.891194793,2297.22819726,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.256,0.256,256000,256,2670,2830,2.151648352,2.280586081,gpio35,gpio34,1.95570284,1.970966116,380970.834958438,2115.812318718,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.257,0.257,257000,257,2621,2712,2.112161172,2.185494505,gpio35,gpio34,1.955932632,1.971107311,269193.260163863,1651.75893446,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.258,0.258,258000,258,2530,2544,2.038827839,2.05010989,gpio35,gpio34,1.956026809,1.971175031,110325.512113737,792.223113352,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.259,0.259,259000,259,2442,2371,1.967912088,1.910695971,gpio35,gpio34,1.955981478,1.971171768,-53103.563271374,-38.171279776,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.26,0.26,260000,260,2359,2210,1.901025641,1.780952381,gpio35,gpio34,1.955806449,1.971101622,-205040.741381817,-820.598791578,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.261,0.261,261000,261,2286,2076,1.842197802,1.672967033,gpio35,gpio34,1.95552361,1.970972718,-331336.928865762,-1507.970902003,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.262,0.262,262000,262,2233,2007,1.799487179,1.617362637,gpio35,gpio34,1.955185449,1.970801233,-396144.284082773,-2006.109692587,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.263,0.263,263000,263,2210,1957,1.780952381,1.577069597,gpio35,gpio34,1.954807333,1.970611384,-442950.090629036,-2220.931422784,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.264,0.264,264000,264,2218,1967,1.787399267,1.585128205,gpio35,gpio34,1.954437654,1.970428172,-433066.750372338,-2143.292112269,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.265,0.265,265000,265,2257,2089,1.818827839,1.683443223,gpio35,gpio34,1.95416666,1.970276572,-317460.923595922,-1773.484222083,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.266,0.266,266000,266,2321,2240,1.87040293,1.805128205,gpio35,gpio34,1.954017621,1.970176698,-174593.571164681,-1168.363705123,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.267,0.267,267000,267,2409,2408,1.941318681,1.940512821,gpio35,gpio34,1.954004116,1.97014784,-15820.422803554,-337.593171403,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.41044,0.0,319897938.0426638,319897938.0426638,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
0.268,0.268,268000,268,2497,2580,2.012234432,2.079120879,gpio35,gpio34,1.954129233,1.970189927,146570.108475639,492.346591782,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,1,0,0,0,0
0.269,0.269,269000,269,2582,2732,2.080732601,2.201611722,gpio35,gpio34,1.954376716,1.970300469,289917.468891415,1293.174523045,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.27,0.27,270000,270,2646,2817,2.132307692,2.27010989,gpio35,gpio34,1.954692449,1.970462476,369870.867834112,1895.22838126,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.271,0.271,271000,271,2684,2895,2.162930403,2.332967033,gpio35,gpio34,1.955070723,1.970654944,443136.040261618,2251.570453567,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.272,0.272,272000,272,2689,2906,2.166959707,2.341831502,gpio35,gpio34,1.955457484,1.970851249,453077.333404032,2296.455370046,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.273,0.273,273000,273,2657,2795,2.141172161,2.252380952,gpio35,gpio34,1.955754408,1.97102157,347835.92522726,1992.485398307,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.274,0.274,274000,274,2599,2661,2.094432234,2.144395604,gpio35,gpio34,1.955943049,1.971144981,220986.861076706,1443.70966449,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.275,0.275,275000,275,2503,2490,2.017069597,2.006593407,gpio35,gpio34,1.955993699,1.971190905,59335.202375846,537.245405719,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.276,0.276,276000,276,2411,2315,1.942930403,1.865567766,gpio35,gpio34,1.955903273,1.971162645,-105930.96073274,-330.603199247,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.277,0.277,277000,277,2332,2163,1.879267399,1.743076923,gpio35,gpio34,1.955690447,1.97107075,-249318.960296259,-1075.029089583,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.278,0.278,278000,278,2263,2037,1.823663004,1.641538462,gpio35,gpio34,1.955376295,1.970923342,-368018.557428435,-1724.437580164,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.279,0.279,279000,279,2222,1980,1.790622711,1.595604396,gpio35,gpio34,1.955016523,1.970743041,-421460.762817601,-2109.232335432,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.28,0.28,280000,280,2208,1950,1.779340659,1.571428571,gpio35,gpio34,1.954632935,1.970551639,-449360.472552991,-2239.105266508,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.281,0.281,281000,281,2227,2019,1.794652015,1.627032967,gpio35,gpio34,1.954305335,1.970375739,-383772.41993456,-2057.747510897,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.282,0.282,282000,282,2279,2132,1.836556777,1.718095238,gpio35,gpio34,1.954069125,1.97024192,-276712.238638044,-1565.470299287,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.283,0.283,283000,283,2349,2295,1.892967033,1.849450549,gpio35,gpio34,1.953964506,1.970164645,-122557.166692478,-903.994011931,311221.379224918,1591.716809816,252258.066200209,1276.154933738,310804.357678233,1590.045740277,251920.052631886,1274.815157955,-74.018135,-80.432636,-6.414501,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613003783,6.414501,196.375882159,22.077413131,379.11396725,197.613003783,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414501,0.0,319140988.918753,319140988.918753,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,649,0,0,0,0,0
0.284,0.284,284000,284,2439,2467,1.965494505,1.988058608,gpio35,gpio34,1.9539986,1.970159975,39940.101330604,-54.633253131,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,1,0,0,0,0
0.285,0.285,285000,285,2526,2625,2.035604396,2.115384615,gpio35,gpio34,1.954159986,1.97022542,189058.325853167,765.59625275,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.286,0.286,286000,286,2611,2773,2.104102564,2.234652015,gpio35,gpio34,1.954440478,1.970359297,328587.041985138,1566.150934352,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.287,0.287,287000,287,2667,2852,2.149230769,2.298315018,gpio35,gpio34,1.954784353,1.970538168,402837.537255099,2092.513437063,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.288,0.288,288000,288,2690,2907,2.167765568,2.342637363,gpio35,gpio34,1.955172206,1.970735396,454356.845631225,2307.248763516,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.289,0.289,289000,289,2679,2897,2.158901099,2.334578755,gpio35,gpio34,1.955551613,1.970923561,444462.098619525,2201.241243501,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.29,0.29,290000,290,2641,2755,2.128278388,2.22014652,gpio35,gpio34,1.955816208,1.971080916,309964.096162723,1840.802701569,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.291,0.291,291000,291,2555,2606,2.058974359,2.10007326,gpio35,gpio34,1.955960465,1.97116881,168992.318592129,1028.214323626,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.292,0.292,292000,292,2472,2430,1.992087912,1.958241758,gpio35,gpio34,1.955962746,1.971189729,2672.459350719,244.720426221,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.293,0.293,293000,293,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.955827223,1.971138099,-158760.884948415,-603.981058993,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.294,0.294,294000,294,2309,2116,1.860732601,1.705201465,gpio35,gpio34,1.955576597,1.971027694,-293599.703438255,-1291.56978715,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.295,0.295,295000,295,2247,2039,1.810769231,1.643150183,gpio35,gpio34,1.95526417,1.970867435,-365997.10801355,-1874.770655328,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.296,0.296,296000,296,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.954892423,1.970679938,-435489.998134449,-2193.423995814,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.297,0.297,297000,297,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.954512988,1.97049021,-444494.898302383,-2219.512463978,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.298,0.298,298000,298,2242,2052,1.806739927,1.653626374,gpio35,gpio34,1.954212102,1.97032646,-352478.61879321,-1915.619435145,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.299,0.299,299000,299,2299,2185,1.852673993,1.760805861,gpio35,gpio34,1.954018695,1.970208808,-226568.950965696,-1376.347864678,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
