host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.3,0.3,300000,300,2379,2351,1.917142857,1.894578755,gpio35,gpio34,1.953959255,1.970155742,-69631.905257983,-620.787725891,320602.740628639,1646.893910984,259862.055655952,1320.393035297,319713.067288595,1642.760249372,259140.937855921,1317.078882535,-77.167436,-83.10915,-5.941714,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.754303248,5.941714,195.697283027,20.367357765,377.466578867,196.754303248,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.941714,0.0,339475447.2743296,339475447.2743296,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,650,0,0,0,0,0
0.301,0.301,301000,301,2470,2525,1.99047619,2.034798535,gpio35,gpio34,1.954040095,1.970176062,94700.515536879,237.717124009,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,1,0,0,0,0
0.302,0.302,302000,302,2554,2680,2.058168498,2.15970696,gpio35,gpio34,1.954245762,1.970264055,240931.862595415,1029.372387353,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.303,0.303,303000,303,2630,2809,2.119413919,2.263663004,gpio35,gpio34,1.954555179,1.970413205,362471.963875112,1744.817616341,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.304,0.304,304000,304,2675,2876,2.155677656,2.317655678,gpio35,gpio34,1.954918279,1.970598469,425360.1060239,2167.301181119,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.305,0.305,305000,305,2690,2912,2.167765568,2.346666667,gpio35,gpio34,1.955310028,1.970795636,458920.150515726,2306.543340736,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.306,0.306,306000,306,2669,2830,2.150842491,2.280586081,gpio35,gpio34,1.955635304,1.970975683,381050.031003442,2106.263552278,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.307,0.307,307000,307,2619,2710,2.110549451,2.183882784,gpio35,gpio34,1.955863551,1.971115257,267384.298979609,1632.792419399,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.308,0.308,308000,308,2532,2546,2.04043956,2.051721612,gpio35,gpio34,1.955959409,1.971184581,112294.515957095,810.984754352,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.309,0.309,309000,309,2441,2372,1.967106227,1.911501832,gpio35,gpio34,1.955914952,1.971180503,-52080.567448466,-47.710292576,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.31,0.31,310000,310,2361,2208,1.902637363,1.779340659,gpio35,gpio34,1.955738377,1.971111959,-206850.885604553,-801.846373206,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.311,0.311,311000,311,2287,2075,1.843003663,1.672161172,gpio35,gpio34,1.9554548,1.970983851,-332201.223927668,-1498.664533436,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.312,0.312,312000,312,2232,2008,1.798681319,1.618168498,gpio35,gpio34,1.955117514,1.970811549,-395119.636816404,-2015.667225161,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.313,0.313,313000,313,2209,1953,1.78014652,1.573846154,gpio35,gpio34,1.954736243,1.970620884,-446646.663092968,-2230.479397826,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.314,0.314,314000,314,2219,1967,1.788205128,1.585128205,gpio35,gpio34,1.954366635,1.970438468,-432983.470197378,-2133.975944563,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.315,0.315,315000,315,2258,2089,1.8196337,1.683443223,gpio35,gpio34,1.954095711,1.970287663,-317377.726701137,-1764.177370544,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.316,0.316,316000,316,2322,2239,1.871208791,1.804322344,gpio35,gpio34,1.953945938,1.970188584,-175454.496483398,-1159.066160436,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.317,0.317,317000,317,2408,2410,1.940512821,1.942124542,gpio35,gpio34,1.953934116,1.970158908,-13848.370147131,-347.159519034,311469.570217698,1596.493484793,252459.235477342,1279.984620842,310869.939310949,1594.649211571,251973.209313757,1278.505979442,-81.679995,-87.299977,-5.619982,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.084107048,5.619982,196.136784211,19.300443788,378.099296475,197.084107048,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.619982,0.0,320600782.1342181,320600782.1342181,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,651,0,0,0,0,0
0.318,0.318,318000,318,2498,2579,2.013040293,2.078315018,gpio35,gpio34,1.954058497,1.97020179,145708.072029585,501.644405273,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,1,0,0,0,0
0.319,0.319,319000,319,2579,2731,2.078315018,2.200805861,gpio35,gpio34,1.954305245,1.970309903,289056.294481807,1264.753849176,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.32,0.32,320000,320,2644,2816,2.130695971,2.269304029,gpio35,gpio34,1.954620243,1.970470289,369010.554598913,1876.263425451,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.321,0.321,321000,321,2683,2894,2.162124542,2.332161172,gpio35,gpio34,1.954997784,1.970661943,442276.587339654,2242.0517601,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.322,0.322,322000,322,2688,2906,2.166153846,2.341831502,gpio35,gpio34,1.955384618,1.970857435,453162.778951597,2286.946195273,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.323,0.323,323000,323,2655,2795,2.13956044,2.252380952,gpio35,gpio34,1.955681614,1.971026138,347921.285329278,1973.558435322,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.324,0.324,324000,324,2598,2663,2.093626374,2.146007326,gpio35,gpio34,1.95587194,1.971148739,222960.213851835,1434.228925855,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.325,0.325,325000,325,2503,2489,2.017069597,2.005787546,gpio35,gpio34,1.955921856,1.971194659,58474.46474838,537.201445209,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.326,0.326,326000,326,2413,2314,1.944542125,1.864761905,gpio35,gpio34,1.955830696,1.971168007,-106790.83762258,-311.792521024,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.327,0.327,327000,327,2336,2161,1.882490842,1.741465201,gpio35,gpio34,1.95561633,1.97107933,-251122.016325815,-1037.382627265,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.328,0.328,328000,328,2264,2040,1.824468864,1.643956044,gpio35,gpio34,1.95530467,1.970932719,-365099.615318927,-1715.110656468,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.329,0.329,329000,329,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.954946581,1.970753215,-419488.778666809,-2099.914738659,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.33,0.33,330000,330,2207,1950,1.778534799,1.571428571,gpio35,gpio34,1.954563063,1.970560997,-449278.538419564,-2248.651582105,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.331,0.331,331000,331,2226,2016,1.793846154,1.624615385,gpio35,gpio34,1.954233116,1.970384282,-386522.684785088,-2067.284280179,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.332,0.332,332000,332,2279,2133,1.836556777,1.718901099,gpio35,gpio34,1.953997784,1.970250454,-275683.597157293,-1565.570234413,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.333,0.333,333000,333,2349,2296,1.892967033,1.85025641,gpio35,gpio34,1.953894042,1.970173171,-121529.553853208,-904.093847122,311532.663564877,1590.360794234,252510.375298743,1275.067751669,311104.530714517,1588.861009661,252163.355549722,1273.865303174,-73.98736,-80.394952,-6.407593,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.951349269,6.407593,196.714774671,22.091493912,379.763071796,197.951349269,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.407593,0.0,319215519.1950036,319215519.1950036,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,652,0,0,0,0,0
0.334,0.334,334000,334,2437,2471,1.963882784,1.991282051,gpio35,gpio34,1.95393143,1.970166881,43798.803606856,-73.58758326,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,1,0,0,0,0
0.335,0.335,335000,335,2527,2626,2.036410256,2.116190476,gpio35,gpio34,1.954093689,1.970233124,190081.052377322,774.942769111,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.336,0.336,336000,336,2611,2773,2.104102564,2.234652015,gpio35,gpio34,1.954374248,1.970366993,328664.706766162,1566.06080681,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.337,0.337,337000,337,2664,2852,2.146813187,2.298315018,gpio35,gpio34,1.954718189,1.97054344,402915.124371342,2064.141507489,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.338,0.338,338000,338,2689,2907,2.166959707,2.342637363,gpio35,gpio34,1.955106108,1.970739856,454434.355160351,2297.759800645,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.339,0.339,339000,339,2680,2896,2.15970696,2.333772894,gpio35,gpio34,1.955484774,1.970928823,443595.491622515,2210.616364365,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.34,0.34,340000,340,2638,2755,2.125860806,2.22014652,gpio35,gpio34,1.955749436,1.971083755,310042.394789317,1812.459257767,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.341,0.341,341000,341,2552,2603,2.056556777,2.097655678,gpio35,gpio34,1.955891342,1.971169228,166238.421870276,999.899223268,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.342,0.342,342000,342,2473,2430,1.992893773,1.958241758,gpio35,gpio34,1.955893693,1.971190952,2753.433575409,254.142830509,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.343,0.343,343000,343,2382,2258,1.91956044,1.8196337,gpio35,gpio34,1.955757433,1.971139322,-159624.030714557,-603.995374496,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.344,0.344,344000,344,2309,2116,1.860732601,1.705201465,gpio35,gpio34,1.955506877,1.971028915,-293517.947042025,-1291.584088338,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.345,0.345,345000,345,2249,2038,1.812380952,1.642344322,gpio35,gpio34,1.955193714,1.970870267,-366859.472390322,-1855.930347441,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.346,0.346,346000,346,2213,1967,1.783369963,1.585128205,gpio35,gpio34,1.954823649,1.970682767,-433519.383097023,-2193.457123008,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.347,0.347,347000,347,2209,1954,1.78014652,1.574652015,gpio35,gpio34,1.954443477,1.970492231,-445358.370929816,-2228.972855432,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.348,0.348,348000,348,2241,2054,1.805934066,1.655238095,gpio35,gpio34,1.954144272,1.970327673,-350509.110898195,-1925.070366207,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.349,0.349,349000,349,2301,2187,1.854285714,1.762417582,gpio35,gpio34,1.953952545,1.970211631,-224601.412578576,-1357.507452649,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.35,0.35,350000,350,2380,2353,1.917948718,1.896190476,gpio35,gpio34,1.953894783,1.970159368,-67666.334409249,-611.393451661,320337.222851309,1639.210587225,259646.842288484,1314.232949871,319452.959235026,1635.00648703,258930.109297935,1310.862323154,-77.203899,-83.349527,-6.145628,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.526547773,6.145628,196.391363515,21.146380582,378.948104272,197.526547773,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.145628,0.0,337471069.35340613,337471069.35340613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,653,0,0,0,0,0
0.351,0.351,351000,351,2467,2525,1.988058608,2.034798535,gpio35,gpio34,1.953975687,1.970177267,94776.04278155,209.392814418,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,1,0,0,0,0
0.352,0.352,352000,352,2554,2679,2.058168498,2.158901099,gpio35,gpio34,1.954180612,1.970265258,240063.275296234,1029.358294232,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.353,0.353,353000,353,2633,2810,2.121831502,2.264468864,gpio35,gpio34,1.9544909,1.970416824,363492.323196444,1773.085429473,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.354,0.354,354000,354,2674,2878,2.154871795,2.319267399,gpio35,gpio34,1.954855677,1.970601279,427323.484002518,2157.831536891,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.355,0.355,355000,355,2689,2912,2.166959707,2.346666667,gpio35,gpio34,1.955247488,1.970797638,458993.487083151,2297.083166152,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.356,0.356,356000,356,2671,2830,2.152454212,2.280586081,gpio35,gpio34,1.955572827,1.970979294,381123.2942343,2125.094730029,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.357,0.357,357000,357,2621,2712,2.112161172,2.185494505,gpio35,gpio34,1.955802748,1.971120476,269345.566980449,1651.604765972,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.358,0.358,358000,358,2532,2546,2.04043956,2.051721612,gpio35,gpio34,1.955898667,1.971189795,112365.744656721,810.923693805,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
0.359,0.359,359000,359,2444,2374,1.96952381,1.913113553,gpio35,gpio34,1.955855882,1.971188129,-50121.331944326,-19.489399903,311150.582037932,1590.683801644,252200.682091426,1275.326722044,310552.19605296,1588.754013639,251715.664989495,1273.779519383,-81.482014,-87.254574,-5.772561,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.613214186,5.772561,196.611115889,19.875903242,379.1143709,197.613214186,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.772561,0.0,319004339.99122405,319004339.99122405,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,654,0,0,0,0,0
