host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.42,0.42,420000,420,2647,2818,2.133113553,2.270915751,gpio35,gpio34,1.954517226,1.970518529,371021.324434033,1904.00873858,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.421,0.421,421000,421,2685,2896,2.163736264,2.333772894,gpio35,gpio34,1.954896482,1.970711746,444285.346404939,2260.34203053,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.422,0.422,422000,422,2686,2906,2.164542125,2.341831502,gpio35,gpio34,1.955283417,1.970905577,453281.451224603,2267.508985886,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.423,0.423,423000,423,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.955582126,1.971075037,349927.916963224,1982.422555304,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.424,0.424,424000,424,2598,2662,2.093626374,2.145201465,gpio35,gpio34,1.955771746,1.971197589,222132.721804327,1433.65688433,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.425,0.425,425000,425,2502,2489,2.016263736,2.005787546,gpio35,gpio34,1.955821761,1.971242655,58591.839209526,527.202678339,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.426,0.426,426000,426,2413,2316,1.944542125,1.866373626,gpio35,gpio34,1.955732313,1.971215954,-104785.502502681,-312.35399174,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.427,0.427,427000,427,2338,2163,1.884102564,1.743076923,gpio35,gpio34,1.955519658,1.971128841,-249118.686541037,-1019.088941738,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.428,0.428,428000,428,2265,2037,1.825274725,1.641538462,gpio35,gpio34,1.955205677,1.970982987,-367818.483946968,-1706.262562012,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.429,0.429,429000,429,2221,1983,1.78981685,1.598021978,gpio35,gpio34,1.954848493,1.970801821,-418428.772359794,-2119.357384457,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.43,0.43,430000,430,2204,1951,1.776117216,1.572234432,gpio35,gpio34,1.954465879,1.970607136,-448219.592118856,-2277.502082644,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.431,0.431,431000,431,2229,2016,1.796263736,1.624615385,gpio35,gpio34,1.954136028,1.970432793,-386408.836447287,-2039.542145898,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.432,0.432,432000,432,2278,2134,1.835750916,1.71970696,gpio35,gpio34,1.953901599,1.970298111,-274625.823651223,-1575.565031812,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.433,0.433,433000,433,2353,2295,1.896190476,1.849450549,gpio35,gpio34,1.953797148,1.970224003,-122360.916153858,-866.942162791,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.635738,0.0,318749501.23077613,318749501.23077613,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.434,0.434,434000,434,2439,2468,1.965494505,1.988864469,gpio35,gpio34,1.953832216,1.970219274,41080.194635292,-55.327645387,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,1,0,0,0,0
0.435,0.435,435000,435,2526,2626,2.035604396,2.116190476,gpio35,gpio34,1.953994574,1.970284659,190197.279064551,764.902554886,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.436,0.436,436000,436,2609,2773,2.102490842,2.234652015,gpio35,gpio34,1.954275231,1.970416865,328780.817226703,1546.603335413,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.437,0.437,437000,437,2664,2851,2.146813187,2.297509158,gpio35,gpio34,1.954618465,1.970593261,402087.079704816,2063.558088337,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.438,0.438,438000,438,2689,2906,2.166959707,2.341831502,gpio35,gpio34,1.955005678,1.970789628,453607.138538492,2297.176964911,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.439,0.439,439000,439,2680,2895,2.15970696,2.332967033,gpio35,gpio34,1.95538364,1.970978545,442769.102217277,2210.034111468,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.44,0.44,440000,440,2639,2757,2.126666667,2.221758242,gpio35,gpio34,1.955650014,1.971134233,312048.948823305,1821.304884509,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.441,0.441,441000,441,2552,2606,2.056556777,2.10007326,gpio35,gpio34,1.955794438,1.971219656,169187.008366837,999.308706996,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.442,0.442,442000,442,2470,2431,1.99047619,1.959047619,gpio35,gpio34,1.955797691,1.971238912,3810.993452259,225.271012594,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.443,0.443,443000,443,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.955662333,1.971187234,-158567.528397583,-604.556428433,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.444,0.444,444000,444,2309,2116,1.860732601,1.705201465,gpio35,gpio34,1.955411872,1.971076779,-293406.540243975,-1292.144581221,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.445,0.445,445000,445,2249,2039,1.812380952,1.643150183,gpio35,gpio34,1.95509961,1.970918083,-365804.137982464,-1856.490279831,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.446,0.446,446000,446,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.954728027,1.970730535,-435297.221073393,-2194.016495466,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.447,0.447,447000,447,2211,1956,1.781758242,1.576263736,gpio35,gpio34,1.954349563,1.970541563,-443358.275001782,-2210.677073744,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.448,0.448,448000,448,2242,2051,1.806739927,1.652820513,gpio35,gpio34,1.954048034,1.970377761,-353231.210149123,-1916.220177688,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.449,0.449,449000,449,2301,2185,1.854285714,1.760805861,gpio35,gpio34,1.953854791,1.970261669,-226376.750713647,-1358.093411705,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.45,0.45,450000,450,2380,2354,1.917948718,1.896996337,gpio35,gpio34,1.953797933,1.970209356,-66607.780156364,-611.978824758,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.825974,0.0,339173745.15817523,339173745.15817523,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.451,0.451,451000,451,2470,2526,1.99047619,2.035604396,gpio35,gpio34,1.953879739,1.970229623,95833.538480182,237.089918854,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,1,0,0,0,0
0.452,0.452,452000,452,2555,2683,2.058974359,2.162124542,gpio35,gpio34,1.954087984,1.970318368,243951.830548988,1038.17310679,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.453,0.453,453000,453,2629,2810,2.118608059,2.264468864,gpio35,gpio34,1.954398365,1.970466658,363600.833827518,1734.754940287,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.454,0.454,454000,454,2675,2877,2.155677656,2.318461538,gpio35,gpio34,1.954762428,1.970651869,426487.847106354,2166.675865126,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.455,0.455,455000,455,2688,2912,2.166153846,2.346666667,gpio35,gpio34,1.955154333,1.970847371,459102.72484049,2287.064055286,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.456,0.456,456000,456,2672,2832,2.153260073,2.282197802,gpio35,gpio34,1.955481376,1.971029783,383120.500787096,2133.940233046,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.457,0.457,457000,457,2618,2710,2.10974359,2.183882784,gpio35,gpio34,1.955709777,1.971168497,267564.620260265,1622.732233941,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.458,0.458,458000,458,2532,2543,2.04043956,2.049304029,gpio35,gpio34,1.955803372,1.971237768,109642.539866649,810.361926466,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.459,0.459,459000,459,2441,2371,1.967106227,1.910695971,gpio35,gpio34,1.955758264,1.971233637,-52841.813529608,-48.332497635,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.46,0.46,460000,460,2362,2213,1.903443223,1.783369963,gpio35,gpio34,1.955585876,1.971165846,-201947.136339972,-793.040658673,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.461,0.461,461000,461,2287,2072,1.843003663,1.66974359,gpio35,gpio34,1.955300034,1.971037684,-334854.690545207,-1499.294922003,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.462,0.462,462000,462,2232,2007,1.798681319,1.617362637,gpio35,gpio34,1.954962096,1.970865328,-395882.371934111,-2016.29698334,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.463,0.463,463000,463,2210,1953,1.780952381,1.573846154,gpio35,gpio34,1.95458098,1.970675415,-446464.596458951,-2221.681228861,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.464,0.464,464000,464,2219,1967,1.788205128,1.585128205,gpio35,gpio34,1.954211528,1.970492944,-432801.585629995,-2134.613871153,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.465,0.465,465000,465,2257,2089,1.818827839,1.683443223,gpio35,gpio34,1.953940759,1.970341279,-317196.024018321,-1774.241956594,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.466,0.466,466000,466,2321,2238,1.87040293,1.803516484,gpio35,gpio34,1.953790335,1.970241341,-176217.014519872,-1169.1206819,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.467,0.467,467000,467,2413,2411,1.944542125,1.942930403,gpio35,gpio34,1.953779475,1.970215642,-12722.047632355,-300.640201657,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.533741,0.0,318594228.72778714,318594228.72778714,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.468,0.468,468000,468,2497,2577,2.012234432,2.076703297,gpio35,gpio34,1.953902399,1.97025766,144001.151172026,491.553419013,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,1,0,0,0,0
0.469,0.469,469000,469,2588,2732,2.085567766,2.201611722,gpio35,gpio34,1.954150108,1.970372971,290183.197594926,1348.945927768,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.47,0.47,470000,470,2650,2819,2.135531136,2.271721612,gpio35,gpio34,1.95446768,1.970538129,372024.408842133,1932.089419804,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.471,0.471,471000,471,2688,2897,2.166153846,2.334578755,gpio35,gpio34,1.954847791,1.970733744,445287.427728631,2288.394631073,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.472,0.472,472000,472,2689,2907,2.166959707,2.342637363,gpio35,gpio34,1.95523558,1.97092997,454282.530466972,2295.533533828,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.473,0.473,473000,473,2659,2797,2.142783883,2.253992674,gpio35,gpio34,1.955534337,1.971101824,349983.956109743,2010.419078698,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.474,0.474,474000,474,2600,2660,2.095238095,2.143589744,gpio35,gpio34,1.955722393,1.971225961,220300.626878486,1452.198113815,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.475,0.475,475000,475,2503,2489,2.017069597,2.005787546,gpio35,gpio34,1.955772458,1.971271804,58649.654411824,536.298069208,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.476,0.476,476000,476,2413,2315,1.944542125,1.865567766,gpio35,gpio34,1.955682253,1.971245075,-105671.784132191,-312.694993649,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.477,0.477,477000,477,2335,2161,1.881684982,1.741465201,gpio35,gpio34,1.955468036,1.971155514,-250948.120905524,-1047.711494804,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.478,0.478,478000,478,2263,2037,1.823663004,1.641538462,gpio35,gpio34,1.955154107,1.971008022,-367758.010843877,-1725.429195139,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.479,0.479,479000,479,2223,1983,1.791428571,1.598021978,gpio35,gpio34,1.954796975,1.970828443,-418368.359729807,-2100.795661405,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
