host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.48,0.48,480000,480,2208,1952,1.779340659,1.573040293,gpio35,gpio34,1.954415218,1.970636955,-447215.200884891,-2240.104326542,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.481,0.481,481000,481,2227,2016,1.794652015,1.624615385,gpio35,gpio34,1.954085418,1.97046097,-386349.488621164,-2058.745571871,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.482,0.482,482000,482,2278,2136,1.835750916,1.721318681,gpio35,gpio34,1.953852651,1.97032626,-272678.457139712,-1575.894659586,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.483,0.483,483000,483,2350,2296,1.893772894,1.85025641,gpio35,gpio34,1.953749055,1.970249706,-121359.536025466,-895.553353097,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-6.414796,0.0,319514509.3976462,319514509.3976462,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.484,0.484,484000,484,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.953784976,1.970245757,42080.573383557,-46.201034956,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,1,0,0,0,0
0.485,0.485,485000,485,2528,2626,2.037216117,2.116190476,gpio35,gpio34,1.953947382,1.970312727,190252.61841746,783.447336093,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.486,0.486,486000,486,2609,2773,2.102490842,2.234652015,gpio35,gpio34,1.954228086,1.970444905,328836.101240259,1546.274977065,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.487,0.487,487000,487,2666,2851,2.148424908,2.297509158,gpio35,gpio34,1.954571368,1.970622886,402142.308434358,2082.08465312,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.488,0.488,488000,488,2690,2907,2.167765568,2.342637363,gpio35,gpio34,1.954959434,1.970820028,454606.351055912,2306.257705744,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.489,0.489,489000,489,2680,2896,2.15970696,2.333772894,gpio35,gpio34,1.955338247,1.971008915,443767.31552218,2209.678474173,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.49,0.49,490000,490,2639,2757,2.126666667,2.221758242,gpio35,gpio34,1.955604667,1.971164573,312102.124898296,1820.949602851,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.491,0.491,491000,491,2553,2605,2.057362637,2.099267399,gpio35,gpio34,1.95574833,1.971250771,168296.092249145,1008.381078007,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.492,0.492,492000,492,2471,2432,1.991282051,1.95985348,gpio35,gpio34,1.955752435,1.971270802,4809.0462839,234.334311234,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.493,0.493,493000,493,2382,2258,1.91956044,1.8196337,gpio35,gpio34,1.955616316,1.971219092,-159458.551651988,-604.929490478,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.494,0.494,494000,494,2310,2116,1.861538462,1.705201465,gpio35,gpio34,1.955365901,1.971109411,-293352.633458518,-1283.089972818,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.495,0.495,495000,495,2249,2042,1.812380952,1.645567766,gpio35,gpio34,1.955056103,1.970950683,-362918.168053972,-1856.872023423,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.496,0.496,496000,496,2212,1966,1.782564103,1.584322344,gpio35,gpio34,1.954685369,1.970762296,-434302.215148044,-2203.825154701,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.497,0.497,497000,497,2211,1956,1.781758242,1.576263736,gpio35,gpio34,1.954306948,1.970573292,-443308.303098965,-2211.048626933,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.498,0.498,498000,498,2241,2052,1.805934066,1.653626374,gpio35,gpio34,1.954006267,1.970408653,-352237.249201602,-1926.01865671,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.499,0.499,499000,499,2302,2185,1.855091575,1.760805861,gpio35,gpio34,1.953813067,1.970293336,-226327.82274368,-1349.027497475,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.5,0.5,500000,500,2378,2352,1.916336996,1.895384615,gpio35,gpio34,1.953754638,1.970239379,-68446.979147581,-631.203868602,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.920945,0.0,341333934.9264049,341333934.9264049,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.501,0.501,501000,501,2470,2445,1.99047619,1.97032967,gpio35,gpio34,1.953771213,1.970259616,19417.09637601,236.738694827,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,1,0,0,0,0
0.502,0.502,502000,502,2596,2441,2.092014652,1.967106227,gpio35,gpio34,1.953784548,1.970381371,15621.523213206,1424.341426835,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.503,0.503,503000,503,2756,2445,2.220952381,1.97032967,gpio35,gpio34,1.953801093,1.970631942,19382.057756421,2931.284667252,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.504,0.504,504000,504,2932,2445,2.362783883,1.97032967,gpio35,gpio34,1.953817622,1.971024094,19362.675698664,4587.557722614,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.505,0.505,505000,505,3120,2441,2.514285714,1.967106227,gpio35,gpio34,1.953830911,1.971567356,15567.156956538,6355.302073558,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.506,0.506,506000,506,3269,2443,2.634358974,1.968717949,gpio35,gpio34,1.953845798,1.972230148,17439.667832795,7753.614082077,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.507,0.507,507000,507,3366,2433,2.712527473,1.960659341,gpio35,gpio34,1.953852611,1.972970445,7981.837998893,8660.308314488,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.508,0.508,508000,508,3378,2423,2.722197802,1.952600733,gpio35,gpio34,1.953851359,1.973719672,-1466.534005175,8764.775574812,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.509,0.509,509000,509,3302,2411,2.660952381,1.942930403,gpio35,gpio34,1.953840438,1.974406905,-12793.535670453,8039.536197861,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.51,0.51,510000,510,3157,2399,2.544102564,1.933260073,gpio35,gpio34,1.953819858,1.974976601,-24109.210334065,6664.538540617,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.511,0.511,511000,511,2958,2398,2.383736264,1.932454212,gpio35,gpio34,1.953798492,1.97538536,-25029.140140338,4781.841822157,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.512,0.512,512000,512,2773,2399,2.234652015,1.933260073,gpio35,gpio34,1.953777954,1.975644627,-24060.071983591,3033.009963828,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.513,0.513,513000,513,2610,2397,2.103296703,1.931648352,gpio35,gpio34,1.953755824,1.975772279,-25924.089944821,1493.32747986,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.514,0.514,514000,514,2455,2403,1.978388278,1.936483516,gpio35,gpio34,1.953738552,1.975774895,-20233.931755235,30.603057468,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.515,0.515,515000,515,2356,2415,1.898608059,1.946153846,gpio35,gpio34,1.953730967,1.975697728,-8885.229624197,-902.729986855,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.516,0.516,516000,516,2319,2422,1.868791209,1.951794872,gpio35,gpio34,1.953729031,1.975590822,-2268.071278324,-1250.63726017,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0.0,0,0,0,NONE,1,forward,86.636,60.0,-5.522109,0.0,319325383.526052,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.517,0.517,517000,517,2345,2429,1.88974359,1.957435897,gpio35,gpio34,1.953732738,1.975504974,4342.469909203,-1004.27689086,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,1,0,0,0,0
0.518,0.518,518000,518,2432,2433,1.95985348,1.960659341,gpio35,gpio34,1.953739665,1.975489323,8114.283505721,-183.097741341,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.519,0.519,519000,519,2566,2444,2.067838828,1.96952381,gpio35,gpio34,1.953755449,1.975581672,18490.598404892,1080.343206195,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.52,0.52,520000,520,2744,2446,2.211282051,1.971135531,gpio35,gpio34,1.953772829,1.975817373,20360.1858397,2757.32179779,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.521,0.521,521000,521,2918,2442,2.351501832,1.967912088,gpio35,gpio34,1.953786968,1.976193057,16563.669587433,4394.914221248,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.522,0.522,522000,522,3088,2438,2.488498168,1.964688645,gpio35,gpio34,1.95379787,1.976705362,12770.949851418,5993.159862736,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.523,0.523,523000,523,3221,2438,2.595677656,1.964688645,gpio35,gpio34,1.953808761,1.977324335,12758.178901566,7240.997255282,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.524,0.524,524000,524,3291,2432,2.652087912,1.95985348,gpio35,gpio34,1.953814805,1.977999098,7081.186623023,7893.667075083,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.525,0.525,525000,525,3274,2419,2.638388278,1.949377289,gpio35,gpio34,1.953810368,1.978659487,-5198.401779489,7725.509352437,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.526,0.526,526000,526,3182,2405,2.564249084,1.938095238,gpio35,gpio34,1.953794653,1.979245077,-18409.749610207,6850.472483524,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.527,0.527,527000,527,3005,2400,2.421611722,1.934065934,gpio35,gpio34,1.953774924,1.979687444,-23111.534943631,5174.990373626,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.528,0.528,528000,528,2829,2398,2.27978022,1.932454212,gpio35,gpio34,1.953753603,1.979987536,-24976.501441901,3510.611043223,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.529,0.529,529000,529,2650,2399,2.135531136,1.933260073,gpio35,gpio34,1.95373311,1.98014308,-24007.485923852,1819.614199992,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.53,0.53,530000,530,2487,2400,2.004175824,1.934065934,gpio35,gpio34,1.953713443,1.980167113,-23039.439421322,281.145111788,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.531,0.531,531000,531,2354,2406,1.896996337,1.938901099,gpio35,gpio34,1.95369863,1.980083942,-17352.165882259,-972.966585732,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.532,0.532,532000,532,2278,2416,1.835750916,1.946959707,gpio35,gpio34,1.953691891,1.979939609,-7894.423550307,-1688.468220522,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.533,0.533,533000,533,2259,2425,1.82043956,1.954212454,gpio35,gpio34,1.953692412,1.979780109,609.822022705,-1865.898402646,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,1,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.534,0.534,534000,534,2309,2435,1.860732601,1.962271062,gpio35,gpio34,1.953700991,1.979661061,10049.602366751,-1392.667634917,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,1,0,0,0,0
0.535,0.535,535000,535,2414,2438,1.945347985,1.964688645,gpio35,gpio34,1.953711978,1.979626748,12871.669814205,-401.408741697,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.536,0.536,536000,536,2562,2445,2.064615385,1.97032967,gpio35,gpio34,1.953728596,1.979711737,19467.07126064,994.232680251,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.537,0.537,537000,537,2741,2443,2.208864469,1.968717949,gpio35,gpio34,1.953743585,1.97994089,17559.526156165,2680.724679759,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.538,0.538,538000,538,2914,2441,2.348278388,1.967106227,gpio35,gpio34,1.953756948,1.980309227,15653.888596795,4308.966402949,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.539,0.539,539000,539,3068,2439,2.472380952,1.965494505,gpio35,gpio34,1.953768685,1.980801299,13750.156674985,5756.461234071,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
