host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.54,0.54,540000,540,3184,2435,2.565860806,1.962271062,gpio35,gpio34,1.953777188,1.981386358,9960.250451882,6844.271269674,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.541,0.541,541000,541,3223,2426,2.597289377,1.955018315,gpio35,gpio34,1.953778429,1.982002261,1453.939051968,7205.091596479,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.542,0.542,542000,542,3184,2410,2.565860806,1.942124542,gpio35,gpio34,1.953766775,1.98258612,-13652.139152795,6830.221906808,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.543,0.543,543000,543,3066,2402,2.470769231,1.935677656,gpio35,gpio34,1.953748686,1.983074303,-21190.799146497,5710.970593291,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.544,0.544,544000,544,2891,2397,2.32974359,1.931648352,gpio35,gpio34,1.953726586,1.983420972,-25889.803430385,4055.482580055,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.545,0.545,545000,545,2716,2397,2.188717949,1.931648352,gpio35,gpio34,1.953704507,1.983626269,-25863.913626955,2401.650054833,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.546,0.546,546000,546,2547,2397,2.052527473,1.931648352,gpio35,gpio34,1.953682451,1.983695171,-25838.049713328,806.035146455,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.547,0.547,547000,547,2387,2403,1.923589744,1.936483516,gpio35,gpio34,1.953665252,1.983635065,-20147.977563973,-703.138470536,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.548,0.548,548000,548,2272,2410,1.830915751,1.942124542,gpio35,gpio34,1.953653712,1.983482346,-13519.556470161,-1786.574531516,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.549,0.549,549000,549,2216,2420,1.785787546,1.95018315,gpio35,gpio34,1.953650241,1.983284651,-4065.646747621,-2312.71661063,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.55,0.55,550000,550,2222,2428,1.790622711,1.956630037,gpio35,gpio34,1.953653221,1.983091989,3490.731031981,-2253.8401097,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,1,0,0,0,0
0.551,0.551,551000,551,2289,2432,1.844615385,1.95985348,gpio35,gpio34,1.953659421,1.982953512,7263.396367377,-1619.957344693,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.552,0.552,552000,552,2412,2440,1.943736264,1.966300366,gpio35,gpio34,1.953672062,1.982914295,14808.445103865,-458.779808805,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.553,0.553,553000,553,2568,2445,2.069450549,1.97032967,gpio35,gpio34,1.95368872,1.983000831,19513.831741796,1012.337363302,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.554,0.554,554000,554,2754,2444,2.219340659,1.96952381,gpio35,gpio34,1.953704555,1.983237171,18550.278893447,2764.802339832,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.555,0.555,555000,555,2917,2440,2.350695971,1.966300366,gpio35,gpio34,1.953717151,1.98360463,14755.572548126,4298.687011496,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.556,0.556,556000,556,3058,2441,2.464322344,1.967106227,gpio35,gpio34,1.95373054,1.984085348,15684.855992185,5623.637255985,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.557,0.557,557000,557,3152,2429,2.54007326,1.957435897,gpio35,gpio34,1.953734245,1.984641336,4340.70293691,6504.179573063,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.558,0.558,558000,558,3163,2421,2.548937729,1.950989011,gpio35,gpio34,1.9537315,1.985205632,-3215.949898882,6601.375664741,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.559,0.559,559000,559,3100,2411,2.498168498,1.942930403,gpio35,gpio34,1.953720699,1.985718595,-12653.124115053,6000.854553725,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.56,0.56,560000,560,2966,2400,2.39018315,1.934065934,gpio35,gpio34,1.953701044,1.98612306,-23024.900173614,4731.595849377,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.561,0.561,561000,561,2790,2398,2.248351648,1.932454212,gpio35,gpio34,1.953679797,1.986385288,-24889.953306654,3067.659913499,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.562,0.562,562000,562,2612,2398,2.104908425,1.932454212,gpio35,gpio34,1.953658571,1.986503811,-24865.063353347,1386.533318784,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.563,0.563,563000,563,2448,2397,1.972747253,1.931648352,gpio35,gpio34,1.953636561,1.986490055,-25784.237306601,-160.929985925,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.564,0.564,564000,564,2305,2405,1.857509158,1.938095238,gpio35,gpio34,1.95362102,1.986361074,-18206.140936439,-1508.872582213,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.565,0.565,565000,565,2209,2415,1.78014652,1.946153846,gpio35,gpio34,1.953613553,1.986154859,-8747.544629433,-2412.384258737,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.566,0.566,566000,566,2169,2422,1.747912088,1.951794872,gpio35,gpio34,1.953611734,1.985916616,-2130.523968556,-2787.06376994,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.567,0.567,567000,567,2197,2430,1.77047619,1.958241758,gpio35,gpio34,1.953616364,1.985701176,5423.918688268,-2520.312379347,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,1,0,0,0,0
0.568,0.568,568000,568,2286,2436,1.842197802,1.963076923,gpio35,gpio34,1.953625825,1.985557673,11082.728869222,-1678.762599567,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.569,0.569,569000,569,2425,2443,1.954212454,1.968717949,gpio35,gpio34,1.953640917,1.985526327,17679.919256601,-366.68950024,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.57,0.57,570000,570,2597,2446,2.092820513,1.971135531,gpio35,gpio34,1.953658411,1.985633622,20494.356387165,1255.172339743,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.571,0.571,571000,571,2769,2441,2.231428571,1.967106227,gpio35,gpio34,1.953671859,1.985879417,15753.666947743,2875.412317886,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.572,0.572,572000,572,2929,2439,2.3603663,1.965494505,gpio35,gpio34,1.953683682,1.986253903,13849.835247582,4380.904487412,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.573,0.573,573000,573,3053,2440,2.46029304,1.966300366,gpio35,gpio34,1.953696299,1.986727943,14780.024428941,5545.508458854,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.574,0.574,574000,574,3121,2431,2.515091575,1.959047619,gpio35,gpio34,1.95370165,1.987256306,6268.89325505,6181.019172679,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.575,0.575,575000,575,3111,2420,2.507032967,1.95018315,gpio35,gpio34,1.953698131,1.987776083,-4121.804820881,6080.565179641,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.576,0.576,576000,576,3018,2410,2.432087912,1.942124542,gpio35,gpio34,1.953686558,1.988220395,-13558.073182129,5197.745957515,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.577,0.577,577000,577,2858,2400,2.303150183,1.934065934,gpio35,gpio34,1.953666937,1.988535325,-22984.905275016,3684.180629713,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.578,0.578,578000,578,2693,2397,2.17018315,1.931648352,gpio35,gpio34,1.953644919,1.988716972,-25794.037419562,2124.992380306,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.579,0.579,579000,579,2515,2398,2.026739927,1.932454212,gpio35,gpio34,1.953623728,1.988754995,-24824.204365536,444.808453124,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.58,0.58,580000,580,2359,2401,1.901025641,1.934871795,gpio35,gpio34,1.953604976,1.988667266,-21967.263111349,-1026.294747627,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.581,0.581,581000,581,2231,2411,1.797875458,1.942930403,gpio35,gpio34,1.953594301,1.988476474,-12504.905682169,-2231.962518355,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.582,0.582,582000,582,2155,2417,1.736630037,1.947765568,gpio35,gpio34,1.953588473,1.988224628,-6828.166676845,-2946.205157213,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.583,0.583,583000,583,2139,2426,1.723736264,1.955018315,gpio35,gpio34,1.953589902,1.987960139,1675.012639294,-3094.09571024,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
0.584,0.584,584000,584,2190,2427,1.764835165,1.955824176,gpio35,gpio34,1.953592137,1.987737014,2617.376643262,-2610.209447817,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,1,0,0,0,0
0.585,0.585,585000,585,2294,2439,1.848644689,1.965494505,gpio35,gpio34,1.953604039,1.987597922,13943.227465902,-1627.16031017,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.586,0.586,586000,586,2448,2436,1.972747253,1.963076923,gpio35,gpio34,1.953613512,1.987583071,11097.167188615,-173.729352335,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.587,0.587,587000,587,2626,2445,2.116190476,1.97032967,gpio35,gpio34,1.953630228,1.987711679,19582.421170888,1504.503311819,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.588,0.588,588000,588,2792,2441,2.24996337,1.967106227,gpio35,gpio34,1.953643704,1.98797393,15786.68268329,3067.930174671,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.589,0.589,589000,589,2941,2439,2.37003663,1.965494505,gpio35,gpio34,1.953655555,1.988355993,13882.817967393,4469.529555089,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.59,0.59,590000,590,3047,2436,2.455457875,1.963076923,gpio35,gpio34,1.953664976,1.988823095,11036.818099604,5464.353548505,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.591,0.591,591000,591,3088,2427,2.488498168,1.955824176,gpio35,gpio34,1.953667135,1.98932277,2529.430132043,5845.408387804,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.592,0.592,592000,592,3045,2409,2.453846154,1.941318681,gpio35,gpio34,1.953654787,1.989787294,-14465.801597014,5434.189191796,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.593,0.593,593000,593,2941,2401,2.37003663,1.934871795,gpio35,gpio34,1.953636004,1.990167543,-22003.647928272,4448.316074405,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.594,0.594,594000,594,2782,2398,2.241904762,1.932454212,gpio35,gpio34,1.953614822,1.99041928,-24813.761330165,2944.927473873,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.595,0.595,595000,595,2608,2394,2.101684982,1.929230769,gpio35,gpio34,1.953590438,1.990530546,-28565.103635262,1301.632801144,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.596,0.596,596000,596,2440,2396,1.966300366,1.930842491,gpio35,gpio34,1.95356769,1.990506316,-26648.460498413,-283.454792594,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.597,0.597,597000,597,2285,2405,1.841391941,1.938095238,gpio35,gpio34,1.953552218,1.990357201,-18125.460888452,-1744.402432713,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.598,0.598,598000,598,2173,2413,1.751135531,1.944542125,gpio35,gpio34,1.953543208,1.99011798,-10555.023294709,-2798.515337571,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.599,0.599,599000,599,2115,2416,1.704395604,1.946959707,gpio35,gpio34,1.953536624,1.989832257,-7712.351221593,-3342.500070652,15870.136383507,3546.8551113,12863.415503161,2843.682130909,15567.033640393,3253.486984392,12617.737934261,2608.474975813,-68.178269,-153.831501,-85.653232,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,668,0,0,0,0,0
0.6,0.6,600000,600,2121,2428,1.709230769,1.956630037,gpio35,gpio34,1.953539718,1.989551656,3623.829328911,-3282.593786262,16979.239969575,3418.547390636,13762.390780933,2740.811739799,16256.775317158,3131.142383118,13176.802681007,2510.385500619,-71.902637,-156.530504,-84.627867,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,669,1,0,0,0,0
