host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.662,0.662,662000,662,2471,2398,1.991282051,1.932454212,gpio35,gpio34,1.953443,1.994356297,-24612.27601204,-35.999810425,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.663,0.663,663000,663,2313,2396,1.863956044,1.930842491,gpio35,gpio34,1.9534204,1.994225896,-26475.741769242,-1525.476797686,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.664,0.664,664000,664,2173,2404,1.751135531,1.937289377,gpio35,gpio34,1.953404269,1.993982806,-18896.953894617,-2843.772955002,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.665,0.665,665000,665,2079,2414,1.675384615,1.945347985,gpio35,gpio34,1.953396212,1.993664208,-9437.666774654,-3727.095136381,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.666,0.666,666000,666,2034,2421,1.639120879,1.950989011,gpio35,gpio34,1.953393805,1.993309665,-2819.955991631,-4147.596423638,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.667,0.667,667000,667,2072,2430,1.66974359,1.958241758,gpio35,gpio34,1.953398653,1.992986098,5679.215113823,-3785.211526526,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,1,0,0,0,0
0.668,0.668,668000,668,2162,2437,1.742271062,1.963882784,gpio35,gpio34,1.953409137,1.992735383,12281.809014958,-2932.969550212,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.669,0.669,669000,669,2299,2443,1.852673993,1.968717949,gpio35,gpio34,1.953424446,1.992595322,17933.761305584,-1638.496838708,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.67,0.67,670000,670,2466,2445,1.987252747,1.97032967,gpio35,gpio34,1.953441351,1.992589979,19803.905577492,-62.499678319,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.671,0.671,671000,671,2641,2442,2.128278388,1.967912088,gpio35,gpio34,1.953455822,1.992725668,16951.984622094,1587.339864001,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.672,0.672,672000,672,2801,2439,2.257216117,1.965494505,gpio35,gpio34,1.953467861,1.992990158,14102.915587651,3094.120105981,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.673,0.673,673000,673,2921,2438,2.353919414,1.964688645,gpio35,gpio34,1.953479081,1.993351088,13144.773655457,4222.301672259,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.674,0.674,674000,674,2980,2435,2.401465201,1.962271062,gpio35,gpio34,1.953487873,1.993759202,10299.51183198,4774.289916391,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.675,0.675,675000,675,2966,2420,2.39018315,1.95018315,gpio35,gpio34,1.953484569,1.994155626,-3871.372928955,4637.533463064,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.676,0.676,676000,676,2890,2404,2.328937729,1.937289377,gpio35,gpio34,1.953468374,1.994490408,-18972.125821737,3916.421328225,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.677,0.677,677000,677,2745,2399,2.212087912,1.933260073,gpio35,gpio34,1.953448165,1.994708005,-23673.348778949,2545.54678585,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.678,0.678,678000,678,2581,2397,2.07992674,1.931648352,gpio35,gpio34,1.953426365,1.994793224,-25537.753463384,996.924467674,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.679,0.679,679000,679,2402,2398,1.935677656,1.932454212,gpio35,gpio34,1.953405393,1.994734108,-24568.176693314,-691.558688982,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.68,0.68,680000,680,2251,2398,1.813992674,1.932454212,gpio35,gpio34,1.953384442,1.994553367,-24543.608516621,-2114.389035659,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.681,0.681,681000,681,2124,2409,1.711648352,1.941318681,gpio35,gpio34,1.953372376,1.994270462,-14134.635725428,-3309.541414712,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.682,0.682,682000,682,2044,2418,1.647179487,1.948571429,gpio35,gpio34,1.953367575,1.993923371,-5624.149940241,-4060.415664219,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.683,0.683,683000,683,2029,2427,1.635091575,1.955824176,gpio35,gpio34,1.953370032,1.993564539,2877.825359162,-4197.764709353,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,1,0,0,0,0
0.684,0.684,684000,684,2085,2432,1.68021978,1.95985348,gpio35,gpio34,1.953376515,1.993251194,7595.142616837,-3665.638290998,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.685,0.685,685000,685,2191,2438,1.765641026,1.964688645,gpio35,gpio34,1.953387828,1.993023584,13251.781573862,-2662.679129735,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.686,0.686,686000,686,2345,2445,1.88974359,1.97032967,gpio35,gpio34,1.953404769,1.992920304,19846.802908537,-1208.212653081,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.687,0.687,687000,687,2514,2445,2.025934066,1.97032967,gpio35,gpio34,1.953421694,1.992953318,19826.956105628,386.208817896,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.688,0.688,688000,688,2687,2443,2.165347985,1.968717949,gpio35,gpio34,1.953436991,1.993125713,17919.051116309,2016.745056947,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.689,0.689,689000,689,2835,2440,2.284615385,1.966300366,gpio35,gpio34,1.953449854,1.993417202,15069.015015372,3409.968325096,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.69,0.69,690000,690,2938,2436,2.367619048,1.963076923,gpio35,gpio34,1.953459481,1.993791404,11277.789933929,4377.569987583,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.691,0.691,691000,691,2976,2426,2.398241758,1.955018315,gpio35,gpio34,1.95346104,1.994195855,1826.121977926,4731.429718283,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.692,0.692,692000,692,2939,2409,2.368424908,1.941318681,gpio35,gpio34,1.953448897,1.994570084,-14224.367426369,4377.888285264,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.693,0.693,693000,693,2839,2403,2.287838828,1.936483516,gpio35,gpio34,1.953431932,1.994863352,-19874.377158585,3430.780658326,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.694,0.694,694000,694,2684,2397,2.162930403,1.931648352,gpio35,gpio34,1.953410149,1.995031419,-25518.736881068,1966.118782756,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.695,0.695,695000,695,2510,2396,2.022710623,1.930842491,gpio35,gpio34,1.953387581,1.995059099,-26437.257160794,323.802918717,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.696,0.696,696000,696,2348,2394,1.892161172,1.929230769,gpio35,gpio34,1.953363424,1.994956201,-28298.897936846,-1203.743060819,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.697,0.697,697000,697,2194,2401,1.768058608,1.934871795,gpio35,gpio34,1.953344932,1.994729303,-21662.325922661,-2654.343115283,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.698,0.698,698000,698,2084,2411,1.679413919,1.942930403,gpio35,gpio34,1.953334518,1.994413988,-12200.27343067,-3688.691484686,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.699,0.699,699000,699,2024,2420,1.631062271,1.95018315,gpio35,gpio34,1.953331367,1.994050636,-3691.722007777,-4250.640636393,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.7,0.7,700000,700,2032,2429,1.637509158,1.957435897,gpio35,gpio34,1.953335471,1.993694095,4808.320863693,-4170.971616664,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,1,0,0,0,0
0.701,0.701,701000,701,2107,2434,1.697948718,1.961465201,gpio35,gpio34,1.953343601,1.993398349,9523.707625864,-3459.753341058,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.702,0.702,702000,702,2234,2442,1.80029304,1.967912088,gpio35,gpio34,1.953358169,1.993205244,17066.496051093,-2259.026819628,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.703,0.703,703000,703,2390,2446,1.926007326,1.971135531,gpio35,gpio34,1.953375947,1.993138046,20825.58562147,-786.10940051,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.704,0.704,704000,704,2566,2445,2.067838828,1.97032967,gpio35,gpio34,1.9533929,1.993212747,19860.721019242,873.881048919,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.705,0.705,705000,705,2736,2439,2.204835165,1.965494505,gpio35,gpio34,1.953405002,1.993424369,14176.626198581,2475.64772358,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.706,0.706,706000,706,2866,2440,2.30959707,1.966300366,gpio35,gpio34,1.953417897,1.993740542,15106.488588989,3698.720736105,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.707,0.707,707000,707,2947,2432,2.374871795,1.95985348,gpio35,gpio34,1.953424333,1.994121673,7539.069967545,4458.633103677,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.708,0.708,708000,708,2963,2423,2.387765568,1.952600733,gpio35,gpio34,1.953423509,1.994515317,-964.820251885,4605.011228758,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.709,0.709,709000,709,2904,2412,2.34021978,1.943736264,gpio35,gpio34,1.953413822,1.994861021,-11348.284614309,4044.195671724,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.71,0.71,710000,710,2791,2397,2.249157509,1.931648352,gpio35,gpio34,1.953392057,1.995115318,-25497.521578799,2974.866871375,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.711,0.711,711000,711,2621,2398,2.112161172,1.932454212,gpio35,gpio34,1.953371119,1.995232364,-24527.985040613,1369.251448794,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.712,0.712,712000,712,2445,2399,1.97032967,1.933260073,gpio35,gpio34,1.953351008,1.995207461,-23559.418038965,-291.322142684,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.713,0.713,713000,713,2285,2397,1.841391941,1.931648352,gpio35,gpio34,1.953329305,1.995053646,-25423.93665414,-1799.398402385,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.714,0.714,714000,714,2146,2402,1.729377289,1.935677656,gpio35,gpio34,1.953311653,1.994787969,-20678.317634452,-3107.99334071,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.715,0.715,715000,715,2046,2415,1.648791209,1.946153846,gpio35,gpio34,1.953304496,1.994441972,-8385.132100927,-4047.615086022,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.716,0.716,716000,716,2012,2422,1.621391941,1.951794872,gpio35,gpio34,1.953302986,1.994068922,-1768.473852578,-4364.095582078,17298.911729061,3181.538447767,14021.498237071,2550.790418219,16931.851938304,3178.953433208,13723.980781082,2548.717889322,-80.432786,-169.255497,-88.822712,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,675,0,0,0,0,0
0.717,0.717,717000,717,2042,2428,1.645567766,1.956630037,gpio35,gpio34,1.953306313,1.993720421,3897.528720916,-4076.9125649,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,1,0,0,0,0
0.718,0.718,718000,718,2134,2438,1.71970696,1.964688645,gpio35,gpio34,1.953317695,1.993446408,13334.021358264,-3205.524292775,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.719,0.719,719000,719,2275,2444,1.833333333,1.96952381,gpio35,gpio34,1.953333901,1.993286295,18984.921436548,-1873.069836982,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.72,0.72,720000,720,2444,2445,1.96952381,1.97032967,gpio35,gpio34,1.953350897,1.993262532,19909.975531718,-277.983508822,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.721,0.721,721000,721,2622,2443,2.112967033,1.968717949,gpio35,gpio34,1.953366264,1.993382237,18001.987522972,1400.353409489,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.722,0.722,722000,722,2770,2437,2.232234432,1.963882784,gpio35,gpio34,1.953376781,1.993621089,12319.751435808,2794.193069286,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
