host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.723,0.723,723000,723,2893,2439,2.331355311,1.965494505,gpio35,gpio34,1.953388899,1.993958823,14195.509717586,3950.956454759,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.724,0.724,724000,724,2954,2427,2.380512821,1.955824176,gpio35,gpio34,1.953391334,1.994345377,2852.846008585,4522.070638882,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.725,0.725,725000,725,2944,2423,2.372454212,1.952600733,gpio35,gpio34,1.953390543,1.994723486,-926.162903851,4423.275594378,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.726,0.726,726000,726,2866,2403,2.30959707,1.936483516,gpio35,gpio34,1.953373636,1.99503836,-19806.017073085,3683.523122635,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.727,0.727,727000,727,2723,2399,2.194358974,1.933260073,gpio35,gpio34,1.953353523,1.99523768,-23562.36712244,2331.736073239,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.728,0.728,728000,728,2549,2395,2.054139194,1.93003663,gpio35,gpio34,1.953330206,1.995296582,-27314.960821745,689.05459191,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.729,0.729,729000,729,2381,2399,1.918754579,1.933260073,gpio35,gpio34,1.953310136,1.99522004,-23511.489794496,-895.420423618,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.73,0.73,730000,730,2231,2400,1.797875458,1.934065934,gpio35,gpio34,1.953290891,1.995022695,-22543.939288094,-2308.619611174,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.731,0.731,731000,731,2102,2409,1.693919414,1.941318681,gpio35,gpio34,1.953278919,1.994721592,-14025.044199344,-3522.432354425,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.732,0.732,732000,732,2023,2417,1.63025641,1.947765568,gpio35,gpio34,1.953273406,1.994357127,-6458.707022289,-4263.666415606,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.733,0.733,733000,733,2007,2420,1.617362637,1.95018315,gpio35,gpio34,1.953270316,1.993980132,-3620.131265446,-4410.239507375,16808.914644442,3183.02191753,13624.334914559,2551.979786356,16478.968839772,3181.824038654,13356.899911077,2551.019389991,-74.293431,-162.224901,-87.93147,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,676,0,0,0,0,0
0.734,0.734,734000,734,2064,2431,1.663296703,1.959047619,gpio35,gpio34,1.953276093,1.993649449,6767.918048495,-3868.473316835,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,1,0,0,0,0
0.735,0.735,735000,735,2173,2439,1.751135531,1.965494505,gpio35,gpio34,1.953288311,1.993406935,14313.462263302,-2837.029428387,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.736,0.736,736000,736,2324,2445,1.872820513,1.97032967,gpio35,gpio34,1.953305353,1.993286348,19963.38290068,-1410.670493593,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.737,0.737,737000,737,2497,2447,2.012234432,1.971941392,gpio35,gpio34,1.953323989,1.993305296,21831.497550993,221.66262477,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.738,0.738,738000,738,2670,2442,2.151648352,1.967912088,gpio35,gpio34,1.953338577,1.99346364,17089.470970408,1852.363410014,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.739,0.739,739000,739,2815,2438,2.268498168,1.964688645,gpio35,gpio34,1.953349927,1.993738674,13296.22543301,3217.46916765,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.74,0.74,740000,740,2917,2436,2.350695971,1.963076923,gpio35,gpio34,1.953359654,1.994095631,11394.851174363,4175.836031908,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.741,0.741,741000,741,2952,2429,2.378901099,1.957435897,gpio35,gpio34,1.95336373,1.994480437,4775.18320694,4501.615604405,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.742,0.742,742000,742,2921,2412,2.353919414,1.943736264,gpio35,gpio34,1.953354103,1.994839876,-11278.255258584,4204.867769818,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.743,0.743,743000,743,2819,2403,2.271721612,1.936483516,gpio35,gpio34,1.953337232,1.995116758,-19763.328152788,3239.078568623,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.744,0.744,744000,744,2664,2399,2.146813187,1.933260073,gpio35,gpio34,1.953317155,1.995268454,-23519.720891063,1774.608395142,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.745,0.745,745000,745,2495,2396,2.010622711,1.930842491,gpio35,gpio34,1.95329468,1.995283808,-26328.318219992,179.620528424,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.746,0.746,746000,746,2327,2397,1.875238095,1.931648352,gpio35,gpio34,1.953273034,1.995163762,-25357.950885165,-1404.345053041,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.747,0.747,747000,747,2180,2401,1.756776557,1.934871795,gpio35,gpio34,1.953254633,1.994925375,-21556.436867853,-2788.753423807,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.748,0.748,748000,748,2067,2415,1.665714286,1.946153846,gpio35,gpio34,1.953247532,1.994596164,-8318.334198488,-3851.249275061,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.749,0.749,749000,749,2004,2420,1.614945055,1.95018315,gpio35,gpio34,1.953244467,1.994216513,-3589.820781255,-4441.317761137,16525.007896645,3176.41628,13394.21651023,2546.683733143,16091.76781028,3174.370332269,13043.057130823,2545.043399715,-67.709051,-155.070369,-87.361317,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,677,0,0,0,0,0
0.75,0.75,750000,750,2016,2430,1.624615385,1.958241758,gpio35,gpio34,1.953249465,1.993846912,5854.159205595,-4323.748874737,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,1,0,0,0,0
0.751,0.751,751000,751,2091,2429,1.685054945,1.957435897,gpio35,gpio34,1.953253651,1.99353812,4904.266029783,-3612.377821873,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.752,0.752,752000,752,2216,2441,1.785787546,1.967106227,gpio35,gpio34,1.953267504,1.993330369,16227.829963036,-2430.353270735,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.753,0.753,753000,753,2374,2446,1.913113553,1.971135531,gpio35,gpio34,1.953285372,1.993250153,20931.797216108,-938.409930393,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.754,0.754,754000,754,2550,2443,2.054945055,1.968717949,gpio35,gpio34,1.953300804,1.993311848,18078.748369071,721.732819566,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.755,0.755,755000,755,2719,2434,2.191135531,1.961465201,gpio35,gpio34,1.953308969,1.993509671,9564.31847124,2314.224345069,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.756,0.756,756000,756,2849,2441,2.295897436,1.967106227,gpio35,gpio34,1.953322766,1.993812059,16163.027269017,3537.458780972,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.757,0.757,757000,757,2932,2433,2.362783883,1.960659341,gpio35,gpio34,1.953330103,1.994181031,8594.552108892,4316.387005273,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.758,0.758,758000,758,2945,2424,2.373260073,1.953406593,gpio35,gpio34,1.953330179,1.99456011,89.606407321,4434.625484293,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.759,0.759,759000,759,2889,2410,2.328131868,1.942124542,gpio35,gpio34,1.953318973,1.994893682,-13127.029431583,3902.262205163,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.76,0.76,760000,760,2773,2400,2.234652015,1.934065934,gpio35,gpio34,1.95329972,1.99513344,-22554.29256822,2804.793446121,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.761,0.761,761000,761,2607,2398,2.100879121,1.932454212,gpio35,gpio34,1.953278875,1.995239186,-24419.816308866,1237.057286511,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.762,0.762,762000,762,2431,2398,1.959047619,1.932454212,gpio35,gpio34,1.95325805,1.995202994,-24395.396492557,-423.384110804,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.763,0.763,763000,763,2270,2398,1.829304029,1.932454212,gpio35,gpio34,1.953237246,1.995037095,-24371.001096065,-1940.755605924,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.764,0.764,764000,764,2130,2403,1.716483516,1.936483516,gpio35,gpio34,1.953220493,1.994758541,-19626.435011934,-3258.636484432,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.765,0.765,765000,765,2031,2413,1.636703297,1.944542125,gpio35,gpio34,1.953211814,1.994400486,-10166.418410853,-4188.680289214,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.766,0.766,766000,766,1998,2421,1.61010989,1.950989011,gpio35,gpio34,1.953209592,1.994016196,-2603.939859586,-4495.59242268,17141.412625281,3084.226519229,13893.838564569,2472.770825192,16882.581505601,3078.261344367,13684.045015406,2467.988261307,-70.518323,-157.432685,-86.914362,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,678,0,0,0,0,0
0.767,0.767,767000,767,2026,2429,1.632673993,1.957435897,gpio35,gpio34,1.953213818,1.993654853,4950.976213129,-4227.132503434,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,1,0,0,0,0
0.768,0.768,768000,768,2121,2438,1.709230769,1.964688645,gpio35,gpio34,1.953225293,1.993370429,13442.376386377,-3327.312119211,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.769,0.769,769000,769,2260,2444,1.821245421,1.96952381,gpio35,gpio34,1.953241591,1.993198304,19093.168109633,-2013.590470364,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.77,0.77,770000,770,2431,2447,1.959047619,1.971941392,gpio35,gpio34,1.953260291,1.993164154,21906.191991344,-399.509026798,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.771,0.771,771000,771,2605,2442,2.099267399,1.967912088,gpio35,gpio34,1.953274943,1.993270257,17164.090716318,1241.240227484,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.772,0.772,772000,772,2762,2438,2.225787546,1.964688645,gpio35,gpio34,1.953286356,1.993502774,13370.770559174,2720.084676942,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.773,0.773,773000,773,2881,2437,2.321684982,1.963882784,gpio35,gpio34,1.953296953,1.993830956,12413.360772008,3839.212981261,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.774,0.774,774000,774,2939,2431,2.368424908,1.959047619,gpio35,gpio34,1.953302704,1.99420555,6736.713311594,4382.157016699,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.775,0.775,775000,775,2930,2421,2.361172161,1.950989011,gpio35,gpio34,1.95330039,1.994572517,-2710.413567786,4292.929183203,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.776,0.776,776000,776,2853,2404,2.299120879,1.937289377,gpio35,gpio34,1.953284379,1.994877065,-18756.366436536,3562.734355258,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.777,0.777,777000,777,2708,2401,2.182271062,1.934871795,gpio35,gpio34,1.953265966,1.995064459,-21569.72711992,2192.213499856,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.778,0.778,778000,778,2542,2397,2.048498168,1.931648352,gpio35,gpio34,1.953244349,1.995117893,-25324.313459228,625.089920193,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.779,0.779,779000,779,2370,2399,1.90989011,1.933260073,gpio35,gpio34,1.953224364,1.995032665,-23410.911112555,-997.03032021,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.78,0.78,780000,780,2219,2401,1.788205128,1.934871795,gpio35,gpio34,1.953206012,1.994825838,-21499.422168229,-2419.555195256,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.781,0.781,781000,781,2095,2409,1.688278388,1.941318681,gpio35,gpio34,1.953194124,1.99451929,-13925.610613205,-3586.12051599,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.782,0.782,782000,782,2011,2415,1.620586081,1.946153846,gpio35,gpio34,1.953187084,1.994145357,-8247.45090295,-4374.427375942,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
0.783,0.783,783000,783,2000,2426,1.611721612,1.955018315,gpio35,gpio34,1.953188915,1.993762933,2145.225730629,-4473.753219818,16224.523498503,3182.334275862,13150.661220463,2551.428471385,15696.722679965,3178.234178198,12722.85637571,2548.141228434,-75.827488,-162.333676,-86.506188,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,679,0,0,0,0,0
