host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.784,0.784,784000,784,2050,2431,1.652014652,1.959047619,gpio35,gpio34,1.953194774,1.993421185,6863.275587933,-3997.914597272,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,1,0,0,0,0
0.785,0.785,785000,785,2162,2440,1.742271062,1.966300366,gpio35,gpio34,1.95320788,1.993170035,15352.763461807,-2938.059375383,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.786,0.786,786000,786,2313,2445,1.863956044,1.97032967,gpio35,gpio34,1.953225002,1.993040821,20057.60578138,-1511.599410642,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.787,0.787,787000,787,2485,2446,2.002564103,1.971135531,gpio35,gpio34,1.953242912,1.993050344,20981.587192205,111.407339251,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.788,0.788,788000,788,2657,2440,2.141172161,1.966300366,gpio35,gpio34,1.95325597,1.993198466,15296.371505371,1732.791082394,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.789,0.789,789000,789,2803,2440,2.258827839,1.966300366,gpio35,gpio34,1.953269014,1.993464095,15281.075133866,3107.443709745,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.79,0.79,790000,790,2902,2435,2.338608059,1.962271062,gpio35,gpio34,1.953278016,1.993809239,10545.598975698,4037.638707301,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.791,0.791,791000,791,2940,2426,2.369230769,1.955018315,gpio35,gpio34,1.953279756,1.994184661,2038.70222726,4391.838369282,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.792,0.792,792000,792,2911,2406,2.345860806,1.938901099,gpio35,gpio34,1.953265378,1.994536337,-16844.116807106,4114.054906703,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.793,0.793,793000,793,2812,2403,2.266080586,1.936483516,gpio35,gpio34,1.953248596,1.994807881,-19659.389740119,3176.63841053,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.794,0.794,794000,794,2657,2397,2.141172161,1.931648352,gpio35,gpio34,1.953226995,1.994954246,-25303.964450021,1712.230677208,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.795,0.795,795000,795,2480,2397,1.998534799,1.931648352,gpio35,gpio34,1.953205417,1.994957826,-25278.660485571,41.886809116,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.796,0.796,796000,796,2318,2397,1.867985348,1.931648352,gpio35,gpio34,1.95318386,1.994830854,-25253.381825085,-1485.377254311,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.797,0.797,797000,797,2170,2401,1.748717949,1.934871795,gpio35,gpio34,1.953165548,1.994584741,-21451.972376832,-2879.131890262,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.798,0.798,798000,798,2055,2410,1.656043956,1.942124542,gpio35,gpio34,1.953154507,1.9942462,-12934.169254993,-3960.391957823,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.799,0.799,799000,799,1996,2419,1.608498168,1.949377289,gpio35,gpio34,1.953150729,1.993860452,-4424.883936276,-4512.64211167,16206.49996516,3173.546151285,13136.052385818,2544.382614692,15943.84321848,3167.294743774,12923.158004471,2539.370564503,-66.996002,-155.267084,-88.271082,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,680,0,0,0,0,0
0.8,0.8,800000,800,2004,2428,1.614945055,1.956630037,gpio35,gpio34,1.953154209,1.993481537,4075.892097123,-4432.711090466,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,1,0,0,0,0
0.801,0.801,801000,801,2079,2434,1.675384615,1.961465201,gpio35,gpio34,1.95316252,1.99316344,9736.050304667,-3721.231075386,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.802,0.802,802000,802,2204,2441,1.776117216,1.967106227,gpio35,gpio34,1.953176463,1.992946393,16334.587370611,-2539.097670995,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.803,0.803,803000,803,2363,2444,1.904249084,1.96952381,gpio35,gpio34,1.953192811,1.992857696,19150.369833061,-1037.618288866,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.804,0.804,804000,804,2538,2444,2.045274725,1.96952381,gpio35,gpio34,1.953209142,1.992910113,19131.219463228,613.196372065,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.805,0.805,805000,805,2706,2439,2.180659341,1.965494505,gpio35,gpio34,1.953221427,1.993097862,14391.89316073,2196.369136629,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.806,0.806,806000,806,2839,2441,2.287838828,1.967106227,gpio35,gpio34,1.953235312,1.993392603,16265.579300783,3448.003319901,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.807,0.807,807000,807,2921,2433,2.353919414,1.960659341,gpio35,gpio34,1.953242736,1.99375313,8697.001588627,4217.593702276,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.808,0.808,808000,808,2935,2424,2.365201465,1.953406593,gpio35,gpio34,1.9532429,1.994124578,191.953437576,4345.358271985,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.809,0.809,809000,809,2879,2410,2.32007326,1.942124542,gpio35,gpio34,1.953231782,1.994450527,-13024.784748358,3813.084260068,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.81,0.81,810000,810,2765,2399,2.228205128,1.933260073,gpio35,gpio34,1.95321181,1.994684282,-23396.189146286,2734.559273744,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.811,0.811,811000,811,2597,2398,2.092820513,1.932454212,gpio35,gpio34,1.953191052,1.994782418,-24316.831973747,1148.038753533,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.812,0.812,812000,812,2422,2397,1.951794872,1.931648352,gpio35,gpio34,1.95316951,1.99473943,-25236.55415838,-502.886327862,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.813,0.813,813000,813,2260,2398,1.821245421,1.932454212,gpio35,gpio34,1.953148794,1.994565936,-24267.278587615,-2029.605618152,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.814,0.814,814000,814,2123,2405,1.710842491,1.938095238,gpio35,gpio34,1.953133741,1.994282213,-17634.738192779,-3319.115754488,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.815,0.815,815000,815,2024,2414,1.631062271,1.945347985,gpio35,gpio34,1.953125955,1.993918993,-9120.752305123,-4249.099079999,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.816,0.816,816000,816,1989,2423,1.602857143,1.952600733,gpio35,gpio34,1.95312543,1.993527931,-615.280403356,-4574.805389448,17575.751344047,3078.724953319,14245.888431916,2468.359958613,17191.771048756,3076.832733295,13934.656192696,2466.842875986,-69.158323,-157.615066,-88.456743,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,681,0,0,0,0,0
0.817,0.817,817000,817,2019,2430,1.627032967,1.958241758,gpio35,gpio34,1.953130546,1.993161436,5993.607993296,-4287.411662463,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,1,0,0,0,0
0.818,0.818,818000,818,2115,2437,1.704395604,1.963882784,gpio35,gpio34,1.953141298,1.99287267,12595.887501551,-3378.103701694,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.819,0.819,819000,819,2255,2444,1.817216117,1.96952381,gpio35,gpio34,1.953157681,1.992697014,19191.564730298,-2054.903963878,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.82,0.82,820000,820,2422,2440,1.951794872,1.966300366,gpio35,gpio34,1.953170823,1.992656112,15396.21709914,-478.490396364,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.821,0.821,821000,821,2599,2442,2.094432234,1.967912088,gpio35,gpio34,1.953185565,1.992757888,17268.898915254,1190.619731447,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.822,0.822,822000,822,2754,2437,2.219340659,1.963882784,gpio35,gpio34,1.953196262,1.992984471,12531.434933304,2650.660206628,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.823,0.823,823000,823,2870,2440,2.312820513,1.966300366,gpio35,gpio34,1.953209366,1.993304307,15351.020548192,3741.576043258,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.824,0.824,824000,824,2930,2430,2.361172161,1.958241758,gpio35,gpio34,1.953214398,1.993672174,5895.279361575,4303.472310406,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.825,0.825,825000,825,2923,2421,2.355531136,1.950989011,gpio35,gpio34,1.953212173,1.994034033,-2606.967067249,4233.17775639,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.826,0.826,826000,826,2847,2405,2.294285714,1.938095238,gpio35,gpio34,1.953197056,1.994334285,-17708.984365893,3512.469977258,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.827,0.827,827000,827,2702,2400,2.177435897,1.934065934,gpio35,gpio34,1.953177925,1.994517387,-22411.470464561,2141.999386234,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.828,0.828,828000,828,2535,2398,2.042857143,1.932454212,gpio35,gpio34,1.953157201,1.994565726,-24277.137027311,565.498723298,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.829,0.829,829000,829,2361,2399,1.902637363,1.933260073,gpio35,gpio34,1.953137304,1.994473798,-23308.820873676,-1075.416520681,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.83,0.83,830000,830,2212,2400,1.782564103,1.934065934,gpio35,gpio34,1.953118233,1.994261888,-22341.473036196,-2479.008414753,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.831,0.831,831000,831,2084,2409,1.679413919,1.941318681,gpio35,gpio34,1.953106433,1.99394704,-13822.780413697,-3683.223471813,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.832,0.832,832000,832,2002,2416,1.613333333,1.946959707,gpio35,gpio34,1.953100287,1.993566427,-7200.684517035,-4452.578634037,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.833,0.833,833000,833,1990,2426,1.603663004,1.955018315,gpio35,gpio34,1.953102205,1.993176523,2246.906333551,-4561.253624041,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.834,0.834,834000,834,2040,2433,1.643956044,1.960659341,gpio35,gpio34,1.953109762,1.992827303,8852.932543466,-4085.327501091,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,1,0,0,0,0
0.835,0.835,835000,835,2156,2440,1.737435897,1.966300366,gpio35,gpio34,1.953122952,1.992571911,15452.352727171,-2987.675676753,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.836,0.836,836000,836,2309,2445,1.860732601,1.97032967,gpio35,gpio34,1.953140159,1.992440072,20157.095457478,-1542.311500937,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.837,0.837,837000,837,2480,2446,1.998534799,1.971135531,gpio35,gpio34,1.953158154,1.992446167,21080.977378627,71.29866366,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.838,0.838,838000,838,2650,2440,2.135531136,1.966300366,gpio35,gpio34,1.953171297,1.992589252,15395.662301607,1673.867920706,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.839,0.839,839000,839,2798,2433,2.254798535,1.960659341,gpio35,gpio34,1.953178785,1.992851461,8771.993523057,3067.434065991,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.84,0.84,840000,840,2896,2435,2.333772894,1.962271062,gpio35,gpio34,1.953187877,1.993192383,10651.299562748,3988.241775805,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.841,0.841,841000,841,2933,2425,2.363589744,1.954212454,gpio35,gpio34,1.953188901,1.99356278,1200.258097116,4333.06353733,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.842,0.842,842000,842,2901,2410,2.337802198,1.942124542,gpio35,gpio34,1.953177837,1.993907019,-12961.527410085,4027.056957424,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.843,0.843,843000,843,2804,2402,2.2596337,1.935677656,gpio35,gpio34,1.953160337,1.994172746,-20500.87801553,3108.582053974,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.844,0.844,844000,844,2650,2398,2.135531136,1.932454212,gpio35,gpio34,1.953139631,1.994314104,-24256.533203942,1653.669674394,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
