host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.845,0.845,845000,845,2475,2397,1.994505495,1.931648352,gpio35,gpio34,1.95311814,1.994314296,-25176.315687345,2.238962078,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.846,0.846,846000,846,2314,2395,1.864761905,1.93003663,gpio35,gpio34,1.953095058,1.994184743,-27039.217404871,-1515.558156115,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.847,0.847,847000,847,2161,2399,1.741465201,1.933260073,gpio35,gpio34,1.953075223,1.993932024,-23236.022121039,-2956.419098097,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.848,0.848,848000,848,2048,2411,1.65040293,1.942930403,gpio35,gpio34,1.953065078,1.993588495,-11884.317899635,-4018.747283677,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.849,0.849,849000,849,1992,2420,1.605274725,1.95018315,gpio35,gpio34,1.953062196,1.993200181,-3376.082432273,-4542.657190039,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.85,0.85,850000,850,2000,2428,1.611721612,1.956630037,gpio35,gpio34,1.953065764,1.992818702,4179.605783014,-4462.696153756,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,1,0,0,0,0
0.851,0.851,851000,851,2076,2435,1.672967033,1.962271062,gpio35,gpio34,1.953074969,1.992498851,10783.69929348,-3741.758856227,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.852,0.852,852000,852,2199,2442,1.772087912,1.967912088,gpio35,gpio34,1.953089807,1.99227844,17381.188710435,-2578.459518828,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.853,0.853,853000,853,2359,2444,1.901025641,1.96952381,gpio35,gpio34,1.953106241,1.992187187,19251.885554938,-1067.513477465,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.854,0.854,854000,854,2534,2443,2.042051282,1.968717949,gpio35,gpio34,1.953121852,1.992237051,18288.594652776,583.331078655,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.855,0.855,855000,855,2702,2439,2.177435897,1.965494505,gpio35,gpio34,1.953134225,1.99242225,14494.149991696,2166.533708513,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.856,0.856,856000,856,2835,2440,2.284615385,1.966300366,gpio35,gpio34,1.953147391,1.992714443,15423.694858311,3418.197727212,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.857,0.857,857000,857,2914,2433,2.348278388,1.960659341,gpio35,gpio34,1.953154903,1.993070007,8799.998047204,4159.536023021,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.858,0.858,858000,858,2928,2422,2.35956044,1.951794872,gpio35,gpio34,1.953153543,1.993436497,-1593.231133519,4287.358650409,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.859,0.859,859000,859,2872,2409,2.314432234,1.941318681,gpio35,gpio34,1.953141708,1.993757493,-13864.145118276,3755.142638113,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.86,0.86,860000,860,2760,2397,2.224175824,1.931648352,gpio35,gpio34,1.953120215,1.993987912,-25178.74917244,2695.530188184,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.861,0.861,861000,861,2594,2397,2.09040293,1.931648352,gpio35,gpio34,1.953098743,1.994084327,-25153.570423268,1127.903291833,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.862,0.862,862000,862,2417,2398,1.947765568,1.932454212,gpio35,gpio34,1.953078098,1.994038008,-24184.377836238,-541.856248874,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.863,0.863,863000,863,2258,2398,1.8196337,1.932454212,gpio35,gpio34,1.953057474,1.993863603,-24160.193458402,-2040.254677083,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.864,0.864,864000,864,2121,2403,1.709230769,1.936483516,gpio35,gpio34,1.953040901,1.993578971,-19415.838181909,-3329.75416436,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.865,0.865,865000,865,2018,2414,1.626227106,1.945347985,gpio35,gpio34,1.953033208,1.993211619,-9011.993161051,-4297.436041008,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.866,0.866,866000,866,1985,2422,1.5996337,1.951794872,gpio35,gpio34,1.953031969,1.992818041,-1450.669035034,-4604.239418723,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.867,0.867,867000,867,2013,2430,1.622197802,1.958241758,gpio35,gpio34,1.953037179,1.992447421,6103.093766856,-4335.670852481,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,1,0,0,0,0
0.868,0.868,868000,868,2111,2437,1.701172161,1.963882784,gpio35,gpio34,1.953048025,1.992156145,12705.263789338,-3407.460037749,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.869,0.869,869000,869,2251,2444,1.813992674,1.96952381,gpio35,gpio34,1.9530645,1.991977982,19300.831641797,-2084.230943598,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.87,0.87,870000,870,2418,2445,1.948571429,1.97032967,gpio35,gpio34,1.953081766,1.991934575,20225.569826762,-507.788049104,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.871,0.871,871000,871,2597,2441,2.092820513,1.967106227,gpio35,gpio34,1.95309579,1.992035461,16429.188190507,1180.205971133,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.872,0.872,872000,872,2749,2438,2.215311355,1.964688645,gpio35,gpio34,1.953107383,1.992258737,13580.641952496,2611.974967914,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.873,0.873,873000,873,2867,2439,2.31040293,1.965494505,gpio35,gpio34,1.95311977,1.992576881,14511.100327151,3721.784084556,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.874,0.874,874000,874,2929,2431,2.3603663,1.959047619,gpio35,gpio34,1.953125698,1.992944671,6944.277093968,4302.554738437,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.875,0.875,875000,875,2920,2421,2.353113553,1.950989011,gpio35,gpio34,1.953123561,1.99330484,-2503.057349195,4213.406507219,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.876,0.876,876000,876,2840,2405,2.288644689,1.938095238,gpio35,gpio34,1.953108533,1.993600179,-17605.178557557,3455.00930979,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.877,0.877,877000,877,2699,2401,2.175018315,1.934871795,gpio35,gpio34,1.953090296,1.993781598,-21363.729445427,2122.30536898,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.878,0.878,878000,878,2526,2398,2.035604396,1.932454212,gpio35,gpio34,1.95306966,1.99382342,-24174.482765802,489.260615742,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.879,0.879,879000,879,2357,2396,1.899413919,1.930842491,gpio35,gpio34,1.953047433,1.993729011,-26038.38631625,-1104.441903197,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.88,0.88,880000,880,2206,2401,1.777728938,1.934871795,gpio35,gpio34,1.953029257,1.993513011,-21292.152846899,-2526.859366659,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.881,0.881,881000,881,2081,2411,1.676996337,1.942930403,gpio35,gpio34,1.953019158,1.993196494,-11830.470527983,-3702.744680608,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.882,0.882,882000,882,1999,2418,1.610915751,1.948571429,gpio35,gpio34,1.953014711,1.992814213,-5210.366941207,-4472.080321623,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.883,0.883,883000,883,1986,2426,1.60043956,1.955018315,gpio35,gpio34,1.953016714,1.992421839,2347.15555859,-4590.163107326,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,1,0,0,0,0
0.884,0.884,884000,884,2036,2433,1.640732601,1.960659341,gpio35,gpio34,1.953024357,1.99207015,8953.08151928,-4114.208074893,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.885,0.885,885000,885,2151,2438,1.733406593,1.964688645,gpio35,gpio34,1.953036021,1.991811486,13664.323520795,-3025.954667367,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.886,0.886,886000,886,2303,2445,1.855897436,1.97032967,gpio35,gpio34,1.953053315,1.991675572,20258.932313523,-1589.979509948,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.887,0.887,887000,887,2475,2444,1.994505495,1.96952381,gpio35,gpio34,1.953069785,1.991678402,19294.634364602,33.105620045,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.888,0.888,888000,888,2646,2441,2.132307692,1.967106227,gpio35,gpio34,1.953083822,1.991819031,16443.222680417,1645.140367521,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.889,0.889,889000,889,2796,2438,2.253186813,1.964688645,gpio35,gpio34,1.953095427,1.992080399,13594.662407916,3057.589835132,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.89,0.89,890000,890,2895,2437,2.332967033,1.963882784,gpio35,gpio34,1.953106214,1.992421286,12637.028728901,3987.834686563,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.891,0.891,891000,891,2929,2427,2.3603663,1.955824176,gpio35,gpio34,1.953108932,1.992789231,3184.001534103,4304.374963019,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.892,0.892,892000,892,2898,2411,2.335384615,1.942930403,gpio35,gpio34,1.953098753,1.993131826,-11923.806733142,4007.824369073,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.893,0.893,893000,893,2802,2403,2.258021978,1.936483516,gpio35,gpio34,1.953082138,1.993396716,-19464.195059264,3098.795995598,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.894,0.894,894000,894,2646,2400,2.132307692,1.934065934,gpio35,gpio34,1.953063122,1.993535627,-22276.847914026,1625.038807304,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.895,0.895,895000,895,2473,2396,1.992893773,1.930842491,gpio35,gpio34,1.953040901,1.993534985,-26030.727132539,-7.508679372,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.896,0.896,896000,896,2310,2396,1.861538462,1.930842491,gpio35,gpio34,1.953018703,1.993402989,-26004.696405407,-1544.150644697,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.897,0.897,897000,897,2159,2403,1.73985348,1.936483516,gpio35,gpio34,1.953002168,1.993149439,-19370.418592753,-2966.128399418,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.898,0.898,898000,898,2046,2412,1.648791209,1.943736264,gpio35,gpio34,1.952992902,1.992805081,-10854.697024698,-4028.446875696,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.899,0.899,899000,899,1990,2422,1.603663004,1.951794872,gpio35,gpio34,1.952991704,1.992415939,-1403.452161604,-4552.347082466,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.9,0.9,900000,900,1998,2430,1.61010989,1.958241758,gpio35,gpio34,1.952996954,1.992033633,6150.263423413,-4472.376356291,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,1,0,0,0,0
0.901,0.901,901000,901,2072,2436,1.66974359,1.963076923,gpio35,gpio34,1.953007034,1.991711343,11808.347259631,-3770.283973332,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.902,0.902,902000,902,2197,2441,1.77047619,1.967106227,gpio35,gpio34,1.953021133,1.991490108,16516.733995406,-2588.101516042,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.903,0.903,903000,903,2357,2447,1.899413919,1.971941392,gpio35,gpio34,1.953040053,1.991398031,22164.451361052,-1077.145832682,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.904,0.904,904000,904,2534,2446,2.042051282,1.971135531,gpio35,gpio34,1.953058149,1.991448685,21198.247893084,592.562950566,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.905,0.905,905000,905,2701,2440,2.176630037,1.966300366,gpio35,gpio34,1.953071391,1.991633866,15512.815545549,2166.329051165,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
