host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.906,0.906,906000,906,2831,2440,2.281391941,1.966300366,gpio35,gpio34,1.95308462,1.991923624,15497.302730004,3389.711382362,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.907,0.907,907000,907,2912,2432,2.346666667,1.95985348,gpio35,gpio34,1.953091389,1.992278367,7929.493294418,4149.932759289,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.908,0.908,908000,908,2927,2423,2.358754579,1.952600733,gpio35,gpio34,1.953090898,1.992644843,-574.787348338,4287.192287327,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.909,0.909,909000,909,2871,2410,2.313626374,1.942124542,gpio35,gpio34,1.953079932,1.992965825,-12846.71977688,3754.976441395,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.91,0.91,910000,910,2759,2400,2.223369963,1.934065934,gpio35,gpio34,1.953060918,1.993196229,-22274.263223172,2695.364157662,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.911,0.911,911000,911,2592,2398,2.088791209,1.932454212,gpio35,gpio34,1.953040311,1.993291824,-24140.066993163,1118.310129955,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.912,0.912,912000,912,2416,2399,1.946959707,1.933260073,gpio35,gpio34,1.953020531,1.993245492,-23171.887909563,-542.012520204,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.913,0.913,913000,913,2258,2397,1.8196337,1.931648352,gpio35,gpio34,1.952999159,1.99307188,-25036.794054867,-2030.983494755,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.914,0.914,914000,914,2116,2403,1.705201465,1.936483516,gpio35,gpio34,1.952982643,1.99278401,-19347.523161171,-3367.628740147,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.915,0.915,915000,915,2017,2415,1.625421245,1.946153846,gpio35,gpio34,1.952975814,1.992416647,-7999.707438727,-4297.563552673,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.916,0.916,916000,916,1983,2420,1.598021978,1.95018315,gpio35,gpio34,1.952973022,1.992022252,-3271.512648253,-4613.794100262,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.917,0.917,917000,917,2013,2429,1.622197802,1.957435897,gpio35,gpio34,1.952977484,1.991652428,5228.110013857,-4326.361384566,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,1,0,0,0,0
0.918,0.918,918000,918,2109,2438,1.69956044,1.964688645,gpio35,gpio34,1.952989196,1.991360336,13719.233053305,-3417.014474075,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.919,0.919,919000,919,2250,2446,1.813186813,1.971135531,gpio35,gpio34,1.953007342,1.991182162,21257.825953108,-2084.348528101,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.92,0.92,920000,920,2414,2444,1.945347985,1.96952381,gpio35,gpio34,1.953023858,1.991136328,19348.490093941,-536.187408182,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.921,0.921,921000,921,2593,2443,2.08959707,1.968717949,gpio35,gpio34,1.953039552,1.991234789,18385.10258724,1151.835011414,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.922,0.922,922000,922,2747,2437,2.213699634,1.963882784,gpio35,gpio34,1.953050396,1.991457254,12702.483385011,2602.486973928,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.923,0.923,923000,923,2865,2438,2.308791209,1.964688645,gpio35,gpio34,1.953062034,1.991774588,13633.819918233,3712.305578564,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.924,0.924,924000,924,2925,2431,2.357142857,1.959047619,gpio35,gpio34,1.95306802,1.992139956,7011.912982067,4274.231116177,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.925,0.925,925000,925,2916,2420,2.34989011,1.95018315,gpio35,gpio34,1.953065135,1.992497706,-3379.528113592,4185.111208582,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.926,0.926,926000,926,2838,2405,2.287032967,1.938095238,gpio35,gpio34,1.953050165,1.992792241,-17536.733834582,3445.596901224,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.927,0.927,927000,927,2697,2404,2.173406593,1.937289377,gpio35,gpio34,1.953034404,1.992972856,-18463.236117354,2112.902372823,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.928,0.928,928000,928,2531,2399,2.0396337,1.933260073,gpio35,gpio34,1.95301463,1.993019517,-23164.967964271,545.858104287,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.929,0.929,929000,929,2356,2398,1.898608059,1.932454212,gpio35,gpio34,1.952994069,1.992925105,-24085.842012914,-1104.46479646,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.93,0.93,930000,930,2206,2402,1.777728938,1.935677656,gpio35,gpio34,1.952976753,1.992709909,-20285.600104473,-2517.454939642,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.931,0.931,931000,931,2078,2410,1.674578755,1.942124542,gpio35,gpio34,1.952965901,1.992391778,-12713.002371514,-3721.631550178,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.932,0.932,932000,932,1999,2419,1.610915751,1.949377289,gpio35,gpio34,1.952962312,1.992010302,-4203.93821968,-4462.666412164,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.933,0.933,933000,933,1985,2426,1.5996337,1.955018315,gpio35,gpio34,1.952964368,1.991617925,2408.538834788,-4590.185909163,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,1,0,0,0,0
0.934,0.934,934000,934,2034,2431,1.639120879,1.959047619,gpio35,gpio34,1.952970451,1.991265428,7126.325378988,-4123.658151314,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.935,0.935,935000,935,2149,2438,1.731794872,1.964688645,gpio35,gpio34,1.952982169,1.991005958,13727.472169857,-3035.395293712,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.936,0.936,936000,936,2300,2444,1.853479853,1.96952381,gpio35,gpio34,1.952998711,1.990868431,19377.978797329,-1608.837993053,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.937,0.937,937000,937,2476,2446,1.995311355,1.971135531,gpio35,gpio34,1.953016848,1.990872874,21246.678851746,51.975184969,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.938,0.938,938000,938,2646,2441,2.132307692,1.967106227,gpio35,gpio34,1.953030937,1.991014309,16505.237089859,1654.563765494,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.939,0.939,939000,939,2794,2442,2.251575092,1.967912088,gpio35,gpio34,1.953045818,1.99127487,17432.770869376,3048.149214934,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.94,0.94,940000,940,2893,2435,2.331355311,1.962271062,gpio35,gpio34,1.953055044,1.99161495,10807.064982259,3978.403506985,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.941,0.941,941000,941,2930,2427,2.361172161,1.955824176,gpio35,gpio34,1.953057813,1.991984508,3243.945784421,4323.23510678,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.942,0.942,942000,942,2897,2411,2.334578755,1.942930403,gpio35,gpio34,1.953047685,1.992327102,-11863.922427074,4007.811057918,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.943,0.943,943000,943,2800,2404,2.256410256,1.937289377,gpio35,gpio34,1.953031927,1.992591185,-18460.331620895,3089.355400367,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.944,0.944,944000,944,2647,2399,2.133113553,1.933260073,gpio35,gpio34,1.953012155,1.992731707,-23162.066372309,1643.889544828,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.945,0.945,945000,945,2470,2397,1.99047619,1.931648352,gpio35,gpio34,1.952990791,1.992729452,-25026.982339151,-26.385982132,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.946,0.946,946000,946,2311,2396,1.862344322,1.930842491,gpio35,gpio34,1.952968643,1.992599067,-25945.994373418,-1525.299880608,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.947,0.947,947000,947,2160,2403,1.740659341,1.936483516,gpio35,gpio34,1.952952158,1.992347127,-19311.775262797,-2947.296486093,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.948,0.948,948000,948,2040,2411,1.643956044,1.942930403,gpio35,gpio34,1.952942136,1.991998736,-11740.151354678,-4075.62487599,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.949,0.949,949000,949,1986,2418,1.60043956,1.948571429,gpio35,gpio34,1.952937766,1.991607177,-5120.138087075,-4580.623309986,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.95,0.95,950000,950,1995,2429,1.607692308,1.957435897,gpio35,gpio34,1.952942264,1.991223262,5269.411233688,-4491.197010198,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,1,0,0,0,0
0.951,0.951,951000,951,2069,2436,1.667326007,1.963076923,gpio35,gpio34,1.952952398,1.990899365,11872.414938702,-3789.085806585,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.952,0.952,952000,952,2195,2442,1.768864469,1.967912088,gpio35,gpio34,1.952967358,1.99067733,17524.776623405,-2597.457250076,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.953,0.953,953000,953,2355,2445,1.897802198,1.97032967,gpio35,gpio34,1.95298472,1.990584455,20339.368896603,-1086.492210981,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.954,0.954,954000,954,2530,2444,2.038827839,1.96952381,gpio35,gpio34,1.953001259,1.990632698,19374.990511099,564.371323872,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.955,0.955,955000,955,2698,2440,2.174212454,1.966300366,gpio35,gpio34,1.953014559,1.990816278,15579.459454161,2147.592913485,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.956,0.956,956000,956,2831,2441,2.281391941,1.967106227,gpio35,gpio34,1.95302865,1.991106853,16507.919011313,3399.275872979,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.957,0.957,957000,957,2913,2434,2.347472527,1.961465201,gpio35,gpio34,1.953037087,1.991463219,9883.137976054,4168.914982801,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.958,0.958,958000,958,2927,2423,2.358754579,1.952600733,gpio35,gpio34,1.95303665,1.99183051,-511.174344599,4296.72823123,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.959,0.959,959000,959,2868,2409,2.311208791,1.941318681,gpio35,gpio34,1.953024932,1.992149889,-13727.209402751,3736.220957194,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.96,0.96,960000,960,2756,2399,2.220952381,1.933260073,gpio35,gpio34,1.953005168,1.992378691,-23153.872359417,2676.627428945,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.961,0.961,961000,961,2592,2398,2.088791209,1.932454212,gpio35,gpio34,1.952984617,1.992475104,-24074.757503665,1127.874030126,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.962,0.962,962000,962,2414,2399,1.945347985,1.933260073,gpio35,gpio34,1.952964892,1.992427977,-23106.643729554,-551.312778706,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.963,0.963,963000,963,2256,2398,1.818021978,1.932454212,gpio35,gpio34,1.952944381,1.992253571,-24027.576102431,-2040.274452998,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.964,0.964,964000,964,2115,2403,1.704395604,1.936483516,gpio35,gpio34,1.952927921,1.991965713,-19283.353443295,-3367.483110046,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.965,0.965,965000,965,2017,2414,1.625421245,1.945347985,gpio35,gpio34,1.952920341,1.991599168,-8879.640907175,-4287.990770815,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.966,0.966,966000,966,1980,2421,1.595604396,1.950989011,gpio35,gpio34,1.952918409,1.991203173,-2262.48815002,-4632.512783346,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
