host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.092,1.092,1092000,1092,2434,2396,1.961465201,1.930842491,gpio35,gpio34,1.954214688,1.988169495,-27407.156025299,-312.710723805,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.093,1.093,1093000,1093,2372,2142,1.911501832,1.726153846,gpio35,gpio34,1.953986628,1.988092827,-267165.659087431,-896.890451046,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.094,1.094,1094000,1094,2340,2103,1.885714286,1.694725275,gpio35,gpio34,1.953727366,1.987990449,-303716.015076013,-1197.667076963,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.095,1.095,1095000,1095,2273,2129,1.831721612,1.715677656,gpio35,gpio34,1.953489317,1.98783418,-278867.284629158,-1828.098334784,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.096,1.096,1096000,1096,2185,1992,1.760805861,1.605274725,gpio35,gpio34,1.953141102,1.987607151,-407921.762619676,-2655.872406463,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.097,1.097,1097000,1097,2180,1872,1.756776557,1.508571429,gpio35,gpio34,1.952696532,1.987376321,-520798.522849887,-2700.353020989,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.098,1.098,1098000,1098,2259,2001,1.82043956,1.612527473,gpio35,gpio34,1.952356363,1.987209384,-398496.691184745,-1952.896174433,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.099,1.099,1099000,1099,2333,2288,1.88007326,1.843809524,gpio35,gpio34,1.952247816,1.987102248,-127158.996727374,-1253.323271655,331307.382399277,1627.300718981,268538.619711906,1304.684243074,315163.203484902,1580.091401412,255453.081168658,1266.8342919,-64.448121,-72.380703,-7.932583,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,701,0,0,0,0,0
1.1,1.1,1100000,1100,2373,2431,1.912307692,1.959047619,gpio35,gpio34,1.952254616,1.987027453,7965.741644143,-874.978052923,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,1,64,0,0,0
1.101,1.101,1101000,1101,2436,2454,1.963076923,1.977582418,gpio35,gpio34,1.952279944,1.987003503,29670.673284458,-280.183339519,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.102,1.102,1102000,1102,2561,2598,2.063809524,2.093626374,gpio35,gpio34,1.95242129,1.987080309,165582.621002569,898.509017137,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.103,1.103,1103000,1103,2661,2867,2.144395604,2.31040293,gpio35,gpio34,1.952779272,1.987237624,419363.533848828,1840.340246772,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.104,1.104,1104000,1104,2685,3028,2.163736264,2.44014652,gpio35,gpio34,1.953266639,1.987414123,570934.451988693,2064.755043802,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.105,1.105,1105000,1105,2654,2877,2.138754579,2.318461538,gpio35,gpio34,1.953631834,1.987565463,427813.626029059,1770.444069776,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.106,1.106,1106000,1106,2649,2751,2.134725275,2.216923077,gpio35,gpio34,1.953895125,1.987712623,308436.896310559,1721.537138774,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.107,1.107,1107000,1107,2640,2689,2.127472527,2.166959707,gpio35,gpio34,1.95410819,1.987852383,249598.040384619,1634.969925156,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.108,1.108,1108000,1108,2548,2646,2.053333333,2.132307692,gpio35,gpio34,1.95428639,1.987917864,208754.764630138,766.023595671,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.109,1.109,1109000,1109,2419,2401,1.949377289,1.934871795,gpio35,gpio34,1.954266975,1.987879323,-22743.549203188,-450.863790787,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.11,1.11,1110000,1110,2328,2119,1.876043956,1.707619048,gpio35,gpio34,1.954020327,1.987767488,-288939.808337136,-1308.29698917,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.111,1.111,1111000,1111,2296,1999,1.85025641,1.610915751,gpio35,gpio34,1.953677222,1.987629977,-401935.550521629,-1608.66220855,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.112,1.112,1112000,1112,2260,2042,1.821245421,1.645567766,gpio35,gpio34,1.953369113,1.987463592,-360939.93725701,-1946.436252256,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.113,1.113,1113000,1113,2203,2034,1.775311355,1.639120879,gpio35,gpio34,1.953054865,1.98725144,-368131.309452608,-2481.845767036,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.114,1.114,1114000,1114,2190,1968,1.764835165,1.585934066,gpio35,gpio34,1.952687744,1.987029024,-430069.753239212,-2601.918787294,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.115,1.115,1115000,1115,2254,2013,1.816410256,1.622197802,gpio35,gpio34,1.952357254,1.986858405,-387157.927738662,-1995.969835769,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.116,1.116,1116000,1116,2354,2276,1.896996337,1.834139194,gpio35,gpio34,1.952239036,1.986768543,-138488.508443304,-1051.24412728,343126.637116352,1698.763758617,343126.637116352,1698.763758617,327002.458070007,1647.501983128,327002.458070007,1647.501983128,-77.403876,-82.802896,-5.39902,0,66.666667,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,702,0,64,0,0,0
1.117,1.117,1117000,1117,2419,2492,1.949377289,2.008205128,gpio35,gpio34,1.952295002,1.986731152,65562.407652234,-437.418553029,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,1,0,0,0,0
1.118,1.118,1118000,1118,2473,2568,1.992893773,2.069450549,gpio35,gpio34,1.952412158,1.986737314,137243.810506708,72.092924397,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.119,1.119,1119000,1119,2559,2643,2.062197802,2.12989011,gpio35,gpio34,1.952589636,1.986812775,207909.49294172,882.768406713,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.12,1.12,1120000,1120,2666,2832,2.148424908,2.282197802,gpio35,gpio34,1.952919244,1.986974387,386124.957587486,1890.606458665,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.121,1.121,1121000,1121,2703,2979,2.178241758,2.400659341,gpio35,gpio34,1.953366984,1.987165654,524512.568071115,2237.525855508,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.122,1.122,1122000,1122,2665,2919,2.147619048,2.352307692,gpio35,gpio34,1.953765925,1.987326108,467345.714506629,1877.051028964,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.123,1.123,1123000,1123,2628,2720,2.117802198,2.191941392,gpio35,gpio34,1.9540041,1.987456584,279014.604487346,1526.363974634,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.124,1.124,1124000,1124,2606,2622,2.10007326,2.112967033,gpio35,gpio34,1.954163063,1.987569201,186219.76625538,1317.437068156,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.125,1.125,1125000,1125,2537,2553,2.044468864,2.057362637,gpio35,gpio34,1.954266263,1.9876261,120894.854343247,665.636111417,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.126,1.126,1126000,1126,2403,2375,1.936483516,1.913919414,gpio35,gpio34,1.954225916,1.987574958,-47264.985467127,-598.287374489,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.127,1.127,1127000,1127,2305,2115,1.857509158,1.704395604,gpio35,gpio34,1.953976085,1.987444892,-292667.864799459,-1521.564230994,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.128,1.128,1128000,1128,2261,1973,1.822051282,1.58996337,gpio35,gpio34,1.953612073,1.987279498,-426428.737292842,-1934.84375177,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.129,1.129,1129000,1129,2244,1984,1.808351648,1.598827839,gpio35,gpio34,1.953257288,1.98710057,-415617.879372873,-2093.172963589,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.13,1.13,1130000,1130,2218,2045,1.787399267,1.647985348,gpio35,gpio34,1.952952016,1.986900869,-357615.881480478,-2336.189522675,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.131,1.131,1131000,1131,2209,2040,1.78014652,1.643956044,gpio35,gpio34,1.95264302,1.986694115,-361978.460682032,-2418.699009631,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.132,1.132,1132000,1132,2263,2060,1.823663004,1.66007326,gpio35,gpio34,1.952350451,1.986531084,-342735.701889212,-1907.206251749,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.133,1.133,1133000,1133,2371,2284,1.910695971,1.840586081,gpio35,gpio34,1.952238686,1.986455248,-130928.226467373,-887.150927753,323547.720635856,1626.42573541,262249.086275343,1303.982727206,315847.260461917,1592.409281127,256007.538226275,1276.710120864,-95.359911,-101.79511,-6.435198,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,703,0,0,0,0,0
1.134,1.134,1134000,1134,2458,2537,1.980805861,2.044468864,gpio35,gpio34,1.952330917,1.986449599,108044.572960645,-66.088904197,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,1,0,0,0,0
1.135,1.135,1135000,1135,2515,2661,2.026739927,2.144395604,gpio35,gpio34,1.952522981,1.986489889,224997.366446942,471.333135739,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.136,1.136,1136000,1136,2589,2713,2.086373626,2.186300366,gpio35,gpio34,1.952756759,1.986589773,273862.397944055,1168.481809206,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.137,1.137,1137000,1137,2671,2811,2.152454212,2.265274725,gpio35,gpio34,1.953069277,1.986755638,366104.359173589,1940.351713092,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.138,1.138,1138000,1138,2709,2923,2.183076923,2.355531136,gpio35,gpio34,1.953471738,1.986951959,471470.62467439,2296.648662067,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.139,1.139,1139000,1139,2672,2921,2.153260073,2.353919414,gpio35,gpio34,1.953872186,1.987118267,469111.076016502,1945.542010104,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.14,1.14,1140000,1140,2612,2722,2.104908425,2.193553114,gpio35,gpio34,1.954111867,1.987236057,280778.200635708,1377.958624902,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.141,1.141,1141000,1141,2558,2543,2.061391941,2.049304029,gpio35,gpio34,1.954207059,1.987310213,111514.438462434,867.506607405,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.142,1.142,1142000,1142,2500,2448,2.014652015,1.972747253,gpio35,gpio34,1.954225599,1.987337555,21719.217446314,319.855852379,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.143,1.143,1143000,1143,2391,2325,1.926813187,1.873626374,gpio35,gpio34,1.954145,1.98727703,-94419.300813783,-708.039418605,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.144,1.144,1144000,1144,2285,2113,1.841391941,1.702783883,gpio35,gpio34,1.953893639,1.987131145,-294461.153033635,-1706.624902158,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.145,1.145,1145000,1145,2235,1977,1.801098901,1.593186813,gpio35,gpio34,1.953532932,1.986945113,-422555.998139143,-2176.283146583,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.146,1.146,1146000,1146,2224,1934,1.792234432,1.558534799,gpio35,gpio34,1.953137934,1.986750402,-462727.119855101,-2277.807134688,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.147,1.147,1147000,1147,2225,2027,1.793040293,1.633479853,gpio35,gpio34,1.952818276,1.986556692,-374468.764190803,-2266.102030167,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.148,1.148,1148000,1148,2232,2089,1.798681319,1.683443223,gpio35,gpio34,1.952548901,1.986368817,-315563.876396983,-2197.844846431,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.149,1.149,1149000,1149,2284,2138,1.840586081,1.722930403,gpio35,gpio34,1.952319282,1.986223034,-268990.400706847,-1705.427537485,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.15,1.15,1150000,1150,2388,2313,1.924395604,1.863956044,gpio35,gpio34,1.952230919,1.986161207,-103514.582399929,-723.283181749,313623.672449153,1610.973478379,254205.226272248,1291.593919143,308814.887825772,1583.04011,250307.503330178,1269.198411567,-88.59865,-95.386433,-6.787783,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,704,0,0,0,0,0
1.151,1.151,1151000,1151,2490,2567,2.006593407,2.068644689,gpio35,gpio34,1.952347333,1.986181639,136374.842400628,239.024434859,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,1,0,0,0,0
1.152,1.152,1152000,1152,2553,2736,2.057362637,2.204835165,gpio35,gpio34,1.952599821,1.98625282,295781.061364797,832.705145775,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
