host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.153,1.153,1153000,1153,2612,2793,2.104908425,2.250769231,gpio35,gpio34,1.95289799,1.986371476,349295.504250027,1388.082986434,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.154,1.154,1154000,1154,2671,2802,2.152454212,2.258021978,gpio35,gpio34,1.953203114,1.986537558,357442.559895239,1942.905449253,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.155,1.155,1155000,1155,2705,2879,2.17985348,2.32007326,gpio35,gpio34,1.953569984,1.986730874,429776.121614076,2261.490654946,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.156,1.156,1156000,1156,2681,2888,2.160512821,2.327326007,gpio35,gpio34,1.95394374,1.986904656,437842.696641924,2032.974027014,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.157,1.157,1157000,1157,2594,2708,2.09040293,2.182271062,gpio35,gpio34,1.954172068,1.987008154,267477.830956037,1210.766180359,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.158,1.158,1158000,1158,2522,2497,2.032380952,2.012234432,gpio35,gpio34,1.95423013,1.987053527,68018.120621021,530.790002349,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.159,1.159,1159000,1159,2461,2361,1.983223443,1.902637363,gpio35,gpio34,1.954178537,1.987049697,-60439.203758141,-44.805928231,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.16,1.16,1160000,1160,2375,2257,1.913919414,1.818827839,gpio35,gpio34,1.954043187,1.986976567,-158558.822281502,-855.508697544,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.161,1.161,1161000,1161,2275,2102,1.833333333,1.693919414,gpio35,gpio34,1.953783063,1.986822924,-304726.311033293,-1797.3829275,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.162,1.162,1162000,1162,2219,1948,1.788205128,1.56981685,gpio35,gpio34,1.953399097,1.986624306,-449803.593279725,-2323.514198218,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.163,1.163,1163000,1163,2211,1912,1.781758242,1.540805861,gpio35,gpio34,1.952986503,1.98641944,-483339.194284295,-2396.609063112,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.164,1.164,1164000,1164,2234,2016,1.80029304,1.624615385,gpio35,gpio34,1.952658132,1.986233313,-384675.797362891,-2177.384614158,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.165,1.165,1165000,1165,2257,2136,1.818827839,1.721318681,gpio35,gpio34,1.952426793,1.986065908,-271006.439572698,-1958.379389654,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.166,1.166,1166000,1166,2311,2220,1.862344322,1.789010989,gpio35,gpio34,1.952263377,1.985942186,-191436.155738144,-1447.346951392,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.167,1.167,1167000,1167,2405,2365,1.938095238,1.905860806,gpio35,gpio34,1.952216974,1.985894339,-54359.062174403,-559.733650107,308372.831763985,1607.081305785,249949.198230522,1288.473379591,305599.860224039,1587.001896577,247701.587735262,1272.374763953,-81.119506,-87.424496,-6.304991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,705,0,0,0,0,0
1.168,1.168,1168000,1168,2515,2594,2.026739927,2.09040293,gpio35,gpio34,1.95235516,1.985935185,161880.231690756,477.828796061,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,1,0,0,0,0
1.169,1.169,1169000,1169,2593,2781,2.08959707,2.241098901,gpio35,gpio34,1.952643904,1.986038847,338253.647564559,1212.680163414,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.17,1.17,1170000,1170,2639,2864,2.126666667,2.307985348,gpio35,gpio34,1.952999246,1.986179475,416270.632295369,1645.123163031,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.171,1.171,1171000,1171,2673,2856,2.154065934,2.301538462,gpio35,gpio34,1.953347785,1.986347361,408302.049530218,1964.00615101,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.172,1.172,1172000,1172,2696,2856,2.172600733,2.301538462,gpio35,gpio34,1.953695975,1.986533615,407893.747480688,2178.869984749,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.173,1.173,1173000,1173,2669,2836,2.150842491,2.285421245,gpio35,gpio34,1.954027701,1.986697923,388605.073401069,1922.154085328,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.174,1.174,1174000,1174,2582,2687,2.080732601,2.165347985,gpio35,gpio34,1.954239021,1.986791958,247554.654853237,1100.057058615,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.175,1.175,1175000,1175,2490,2460,2.006593407,1.982417582,gpio35,gpio34,1.9542672,1.98681176,33010.243428613,231.645641996,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.176,1.176,1176000,1176,2423,2274,1.952600733,1.832527473,gpio35,gpio34,1.95414546,1.986777549,-142614.023903702,-400.214928544,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.177,1.177,1177000,1177,2350,2183,1.893772894,1.759194139,gpio35,gpio34,1.953950509,1.986684544,-228378.960391028,-1088.007422832,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.178,1.178,1178000,1178,2270,2079,1.829304029,1.675384615,gpio35,gpio34,1.953671943,1.986527163,-326330.639157757,-1841.103206331,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.179,1.179,1179000,1179,2213,1963,1.783369963,1.581904762,gpio35,gpio34,1.953300175,1.986324006,-435512.834445001,-2376.618054157,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.18,1.18,1180000,1180,2203,1906,1.775311355,1.535970696,gpio35,gpio34,1.952882846,1.986112993,-488887.545557151,-2468.514409968,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.181,1.181,1181000,1181,2236,2023,1.801904762,1.63025641,gpio35,gpio34,1.95256022,1.985928785,-377946.093068584,-2154.945081802,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.182,1.182,1182000,1182,2287,2174,1.843003663,1.751941392,gpio35,gpio34,1.952359601,1.98578586,-235018.255467871,-1671.997970008,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.183,1.183,1183000,1183,2344,2295,1.888937729,1.849450549,gpio35,gpio34,1.952256692,1.985689012,-120554.516202966,-1132.970021006,309369.026113545,1600.340267483,250756.655805594,1283.068769152,307160.675018431,1584.64247079,248966.694016555,1270.483100284,-73.321637,-80.382122,-7.060486,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,706,0,0,0,0,0
1.184,1.184,1184000,1184,2429,2434,1.957435897,1.961465201,gpio35,gpio34,1.9522659,1.985660759,10787.461621599,-330.51677313,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,1,0,0,0,0
1.185,1.185,1185000,1185,2532,2623,2.04043956,2.113772894,gpio35,gpio34,1.952427407,1.985715538,189200.048298685,640.825374455,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.186,1.186,1186000,1186,2619,2803,2.110549451,2.258827839,gpio35,gpio34,1.952733808,1.985840372,358937.871239632,1460.359421709,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.187,1.187,1187000,1187,2660,2899,2.143589744,2.336190476,gpio35,gpio34,1.953117264,1.985998121,449206.678962657,1845.418255135,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.188,1.188,1188000,1188,2677,2903,2.157289377,2.339413919,gpio35,gpio34,1.953503561,1.986169412,452533.628350121,2003.836892451,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.189,1.189,1189000,1189,2680,2846,2.15970696,2.293479853,gpio35,gpio34,1.953843537,1.98634295,398270.870775177,2030.114947718,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.19,1.19,1190000,1190,2648,2770,2.133919414,2.232234432,gpio35,gpio34,1.954121928,1.986490526,326125.634642276,1726.411316401,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.191,1.191,1191000,1191,2554,2636,2.058168498,2.124249084,gpio35,gpio34,1.954292055,1.986562204,199298.280782307,838.518950751,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.192,1.192,1192000,1192,2464,2427,1.985641026,1.955824176,gpio35,gpio34,1.954293587,1.986561283,1794.828030678,-10.776332987,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.193,1.193,1193000,1193,2385,2233,1.921978022,1.799487179,gpio35,gpio34,1.954138781,1.9864967,-181350.536019095,-755.52205019,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.194,1.194,1194000,1194,2320,2145,1.86959707,1.728571429,gpio35,gpio34,1.953913214,1.9863798,-264244.618944485,-1367.540858264,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.195,1.195,1195000,1195,2257,2074,1.818827839,1.671355311,gpio35,gpio34,1.953630656,1.986212248,-331007.144504632,-1960.093052757,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.196,1.196,1196000,1196,2209,1998,1.78014652,1.61010989,gpio35,gpio34,1.953287135,1.986006182,-402423.102622253,-2410.643234257,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.197,1.197,1197000,1197,2201,1934,1.773699634,1.558534799,gpio35,gpio34,1.952892383,1.985793876,-462439.176582473,-2483.650970115,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.198,1.198,1198000,1198,2245,2041,1.809157509,1.644761905,gpio35,gpio34,1.952584252,1.98561724,-360964.56262895,-2066.366234138,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.199,1.199,1199000,1199,2311,2213,1.862344322,1.783369963,gpio35,gpio34,1.952415038,1.985493967,-198228.887209931,-1442.098240393,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.2,1.2,1200000,1200,2380,2365,1.917948718,1.905860806,gpio35,gpio34,1.952368484,1.985426421,-54536.72779847,-790.172622482,324100.371770871,1642.541026971,262697.033350667,1316.903121529,321682.775654886,1626.590078693,260737.469638848,1304.114489017,-75.689925,-82.66747,-6.977545,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,707,0,0,0,0,0
1.201,1.201,1201000,1201,2459,2500,1.981611722,2.014652015,gpio35,gpio34,1.952430767,1.985422607,72963.076171263,-44.625956324,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,1,0,0,0,0
1.202,1.202,1202000,1202,2551,2666,2.055750916,2.148424908,gpio35,gpio34,1.952626761,1.985492935,229600.58985184,822.730029193,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.203,1.203,1203000,1203,2642,2819,2.129084249,2.271721612,gpio35,gpio34,1.952945856,1.985636526,373808.958802847,1679.791361338,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.204,1.204,1204000,1204,2678,2920,2.158095238,2.353113553,gpio35,gpio34,1.953346024,1.985808985,468783.090521343,2017.494275891,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.205,1.205,1205000,1205,2682,2889,2.161318681,2.328131868,gpio35,gpio34,1.95372081,1.985984495,439049.097916007,2053.185971161,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.206,1.206,1206000,1206,2665,2802,2.147619048,2.258021978,gpio35,gpio34,1.954025111,1.986146129,356478.654373289,1890.868729619,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.207,1.207,1207000,1207,2623,2708,2.113772894,2.182271062,gpio35,gpio34,1.954253357,1.986273756,267382.508157865,1493.031370655,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.208,1.208,1208000,1208,2538,2577,2.045274725,2.076703297,gpio35,gpio34,1.954375807,1.986332757,143446.014474201,690.21806143,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.209,1.209,1209000,1209,2439,2384,1.965494505,1.921172161,gpio35,gpio34,1.954342603,1.986311919,-38896.961745408,-243.774597898,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.21,1.21,1210000,1210,2349,2185,1.892967033,1.760805861,gpio35,gpio34,1.954149066,1.986218574,-226721.82908844,-1091.987588087,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.211,1.211,1211000,1211,2290,2089,1.845421245,1.683443223,gpio35,gpio34,1.953878361,1.986077777,-317122.852853616,-1647.106146304,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.212,1.212,1212000,1212,2241,2016,1.805934066,1.624615385,gpio35,gpio34,1.953549098,1.985897633,-385720.578213067,-2107.396612098,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.213,1.213,1213000,1213,2208,1988,1.779340659,1.602051282,gpio35,gpio34,1.9531976,1.985691076,-411767.950099848,-2416.390029241,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
