host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.458,1.458,1458000,1458,2526,2546,2.035604396,2.051721612,gpio35,gpio34,1.954596253,1.983059948,113893.00600418,615.302262269,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.459,1.459,1459000,1459,2445,2372,1.97032967,1.911501832,gpio35,gpio34,1.954553159,1.983047218,-50483.675891428,-148.924128302,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.46,1.46,1460000,1460,2359,2212,1.901025641,1.782564103,gpio35,gpio34,1.95438117,1.982965197,-201479.434872644,-959.522779415,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.461,1.461,1461000,1461,2286,2076,1.842197802,1.672967033,gpio35,gpio34,1.954099756,1.982824429,-329667.261696312,-1646.755965852,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.462,1.462,1462000,1462,2231,2006,1.797875458,1.616556777,gpio35,gpio34,1.953762213,1.98263948,-395420.3255971,-2163.610566145,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.463,1.463,1463000,1463,2209,1954,1.78014652,1.574652015,gpio35,gpio34,1.953383103,1.982436987,-444114.934135063,-2368.847498082,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.464,1.464,1464000,1464,2218,1968,1.787399267,1.585934066,gpio35,gpio34,1.953015654,1.98224195,-430454.272968431,-2281.632974106,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.465,1.465,1465000,1465,2257,2093,1.818827839,1.686666667,gpio35,gpio34,1.952749305,1.982078535,-312018.941619598,-1911.686743057,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.466,1.466,1466000,1466,2321,2240,1.87040293,1.805128205,gpio35,gpio34,1.952601684,1.98196686,-172933.187236761,-1306.428023576,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.467,1.467,1467000,1467,2406,2408,1.938901099,1.940512821,gpio35,gpio34,1.952589595,1.981923794,-14161.699259562,-503.801317698,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.468,1.468,1468000,1468,2497,2579,2.012234432,2.078315018,gpio35,gpio34,1.95271532,1.981954105,147283.134279481,354.586545794,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,1,0,0,0,0
1.469,1.469,1469000,1469,2582,2734,2.080732601,2.203223443,gpio35,gpio34,1.952965828,1.982052883,293461.898719273,1155.552237103,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.47,1.47,1470000,1470,2647,2820,2.133113553,2.272527473,gpio35,gpio34,1.95328539,1.982203944,374355.792248749,1767.17101499,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.471,1.471,1471000,1471,2682,2897,2.161318681,2.334578755,gpio35,gpio34,1.953666683,1.982383059,446672.440735233,2095.359252503,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.472,1.472,1472000,1472,2687,2905,2.165347985,2.341025641,gpio35,gpio34,1.954054042,1.982566024,453778.080427354,2140.400380183,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.473,1.473,1473000,1473,2656,2798,2.1403663,2.254798535,gpio35,gpio34,1.954354787,1.982723824,352312.127569986,1846.013760821,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.474,1.474,1474000,1474,2597,2663,2.092820513,2.146007326,gpio35,gpio34,1.954546439,1.982833921,224514.548200481,1287.957201255,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.475,1.475,1475000,1475,2502,2489,2.016263736,2.005787546,gpio35,gpio34,1.95459768,1.98286735,60027.244762677,391.075992334,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.476,1.476,1476000,1476,2413,2315,1.944542125,1.865567766,gpio35,gpio34,1.95450865,1.982829025,-104295.57137169,-448.344551059,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.477,1.477,1477000,1477,2334,2163,1.880879121,1.743076923,gpio35,gpio34,1.954297219,1.982727075,-247685.206324569,-1192.652700044,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.478,1.478,1478000,1478,2268,2037,1.827692308,1.641538462,gpio35,gpio34,1.95398446,1.98257204,-366386.437210717,-1813.661674855,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.479,1.479,1479000,1479,2222,1985,1.790622711,1.5996337,gpio35,gpio34,1.953630109,1.982380091,-415110.079637066,-2245.50369296,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.48,1.48,1480000,1480,2208,1950,1.779340659,1.571428571,gpio35,gpio34,1.953247908,1.982177052,-447736.335138671,-2375.240352679,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.481,1.481,1481000,1481,2227,2016,1.794652015,1.624615385,gpio35,gpio34,1.952919275,1.981989527,-384982.023707476,-2193.746461982,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.482,1.482,1482000,1482,2278,2128,1.835750916,1.714871795,gpio35,gpio34,1.952681228,1.981843288,-278864.671823793,-1710.760548807,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.483,1.483,1483000,1483,2349,2295,1.892967033,1.849450549,gpio35,gpio34,1.952577997,1.981754412,-120931.291378614,-1039.711673815,311587.344518326,1599.133806305,252554.696519892,1282.101491948,311201.397360321,1591.373432514,252241.870055412,1275.879631853,-73.992067,-80.35552,-6.363453,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,724,0,0,0,0,0
1.484,1.484,1484000,1484,2440,2467,1.966300366,1.988058608,gpio35,gpio34,1.952613478,1.981738958,41564.350769154,-180.787899967,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,1,0,0,0,0
1.485,1.485,1485000,1485,2527,2626,2.036410256,2.116190476,gpio35,gpio34,1.952777055,1.981793629,191624.990058886,639.567760561,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.486,1.486,1486000,1486,2609,2772,2.102490842,2.233846154,gpio35,gpio34,1.953058124,1.981914326,329263.061493437,1411.966578495,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.487,1.487,1487000,1487,2667,2853,2.149230769,2.299120879,gpio35,gpio34,1.953404186,1.982081643,405400.958777104,1957.337860335,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.488,1.488,1488000,1488,2689,2908,2.166959707,2.343443223,gpio35,gpio34,1.953794225,1.982266521,456917.703731707,2162.781064979,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.489,1.489,1489000,1489,2679,2894,2.158901099,2.332161172,gpio35,gpio34,1.954172592,1.982443155,443244.239795478,2066.345310048,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.49,1.49,1490000,1490,2639,2758,2.126666667,2.222564103,gpio35,gpio34,1.954440984,1.982587379,314411.689297142,1687.187069277,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.491,1.491,1491000,1491,2552,2609,2.056556777,2.102490842,gpio35,gpio34,1.954589034,1.982661348,173435.464133414,865.32500958,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.492,1.492,1492000,1492,2473,2435,1.992893773,1.962271062,gpio35,gpio34,1.954596716,1.982671581,8999.239779677,119.703191035,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.493,1.493,1493000,1493,2386,2261,1.922783883,1.822051282,gpio35,gpio34,1.95446417,1.982611693,-155272.548349707,-700.591384784,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.494,1.494,1494000,1494,2311,2119,1.862344322,1.707619048,gpio35,gpio34,1.954217325,1.982491426,-289170.816159539,-1406.938097389,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.495,1.495,1495000,1495,2250,2042,1.813186813,1.645567766,gpio35,gpio34,1.953908676,1.982322121,-361572.649622113,-1980.596299869,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.496,1.496,1496000,1496,2216,1967,1.785787546,1.585128205,gpio35,gpio34,1.953539895,1.982125586,-432014.003218009,-2299.143814711,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.497,1.497,1497000,1497,2211,1955,1.781758242,1.575457875,gpio35,gpio34,1.953161813,1.981925219,-442910.457414074,-2343.981157829,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.498,1.498,1498000,1498,2240,2052,1.805128205,1.653626374,gpio35,gpio34,1.952862278,1.981748422,-350895.762345789,-2068.245552462,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.499,1.499,1499000,1499,2301,2184,1.854285714,1.76,gpio35,gpio34,1.952669415,1.981620959,-225931.71639133,-1491.112166332,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.5,1.5,1500000,1500,2381,2353,1.918754579,1.896190476,gpio35,gpio34,1.952612937,1.981558093,-66163.19086837,-735.437263243,321264.003990254,1643.022981026,260398.037526046,1317.289526976,320345.041821867,1633.912464599,259653.179894202,1309.985193432,-77.250671,-83.235617,-5.984946,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,725,0,0,0,0,0
1.501,1.501,1501000,1501,2468,2526,1.988864469,2.035604396,gpio35,gpio34,1.952695928,1.981565399,97221.722195496,85.473046648,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,1,0,0,0,0
1.502,1.502,1502000,1502,2556,2681,2.05978022,2.160512821,gpio35,gpio34,1.952903745,1.981643614,243450.548047373,914.989743616,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.503,1.503,1503000,1503,2628,2811,2.117802198,2.265274725,gpio35,gpio34,1.953216116,1.981779773,365932.169658225,1592.840165702,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.504,1.504,1504000,1504,2672,2878,2.153260073,2.319267399,gpio35,gpio34,1.953582167,1.981951253,428816.85160123,2006.048410543,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.505,1.505,1505000,1505,2689,2912,2.166959707,2.346666667,gpio35,gpio34,1.953975252,1.982136262,460485.361314264,2164.306417704,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.506,1.506,1506000,1506,2671,2833,2.152454212,2.283003663,gpio35,gpio34,1.95430428,1.982306579,385445.793641004,1992.450758329,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.507,1.507,1507000,1507,2618,2712,2.10974359,2.185494505,gpio35,gpio34,1.95453547,1.982434016,270831.626837925,1490.811546084,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.508,1.508,1508000,1508,2532,2539,2.04043956,2.046080586,gpio35,gpio34,1.954627015,1.982492022,107242.045338091,678.573159297,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.509,1.509,1509000,1509,2443,2371,1.968717949,1.910695971,gpio35,gpio34,1.954583084,1.982478248,-51463.75149721,-161.134881263,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.51,1.51,1510000,1510,2359,2212,1.901025641,1.782564103,gpio35,gpio34,1.954411065,1.982396795,-201514.491386213,-952.86672685,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.511,1.511,1511000,1511,2286,2075,1.842197802,1.672161172,gpio35,gpio34,1.954128815,1.982256596,-330646.322169975,-1640.10656934,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.512,1.512,1512000,1512,2231,2006,1.797875458,1.616556777,gpio35,gpio34,1.953791243,1.982072215,-395454.367993682,-2156.967819029,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.513,1.513,1513000,1513,2210,1954,1.780952381,1.574652015,gpio35,gpio34,1.953412104,1.981871095,-444148.942489248,-2352.784096327,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.514,1.514,1514000,1514,2220,1968,1.789010989,1.585934066,gpio35,gpio34,1.953044626,1.981678235,-430488.247314262,-2256.158338366,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.515,1.515,1515000,1515,2258,2090,1.8196337,1.684249084,gpio35,gpio34,1.952775831,1.981516191,-314884.999040904,-1895.664879339,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.516,1.516,1516000,1516,2324,2239,1.872820513,1.804322344,gpio35,gpio34,1.952627377,1.981407495,-173908.300567432,-1271.567586949,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.517,1.517,1517000,1517,2409,2410,1.941318681,1.942124542,gpio35,gpio34,1.952616874,1.981367406,-12303.720427081,-468.975741508,311097.398862775,1591.132994184,252157.574882811,1275.686861029,310519.756106813,1583.630338565,251689.371043677,1269.671625828,-81.867555,-87.358929,-5.491374,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,726,0,0,0,0,0
1.518,1.518,1518000,1518,2498,2579,2.013040293,2.078315018,gpio35,gpio34,1.952742572,1.981399079,147251.177099915,370.522701635,311833.339977291,1591.808721975,252754.086224182,1276.22862408,311417.683861229,1584.732178767,252417.179395021,1270.555023429,-73.90203,-80.353579,-6.451549,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,727,1,0,0,0,0
