host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.58,1.58,1580000,1580,2207,1951,1.778534799,1.572234432,gpio35,gpio34,1.953344122,1.981114242,-446904.176446049,-2372.231449041,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.581,1.581,1581000,1581,2229,2017,1.796263736,1.625421245,gpio35,gpio34,1.9530162,1.980929392,-384150.697173546,-2162.458675089,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.582,1.582,1582000,1582,2280,2139,1.837362637,1.723736264,gpio35,gpio34,1.95278692,1.980785825,-268593.786450329,-1679.504049701,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.583,1.583,1583000,1583,2352,2297,1.895384615,1.851062271,gpio35,gpio34,1.952685195,1.980700424,-119167.028039985,-999.059133821,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.584,1.584,1584000,1584,2441,2471,1.967106227,1.991282051,gpio35,gpio34,1.952723792,1.980686829,45214.927877658,-159.030607287,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,1,0,0,0,0
1.585,1.585,1585000,1585,2529,2629,2.038021978,2.118608059,gpio35,gpio34,1.952889676,1.980744165,194327.877573674,670.730593335,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.586,1.586,1586000,1586,2611,2776,2.104102564,2.237069597,gpio35,gpio34,1.953173856,1.980867523,332907.285137317,1443.098248437,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.587,1.587,1587000,1587,2666,2854,2.148424908,2.29992674,gpio35,gpio34,1.953520609,1.98103508,406209.421147519,1960.156506448,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.588,1.588,1588000,1588,2690,2910,2.167765568,2.345054945,gpio35,gpio34,1.953912143,1.981221811,458669.39665636,2184.451487218,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.589,1.589,1589000,1589,2679,2895,2.158901099,2.332967033,gpio35,gpio34,1.954291198,1.98139949,444050.1420106,2078.566764479,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.59,1.59,1590000,1590,2640,2758,2.127472527,2.222564103,gpio35,gpio34,1.954559471,1.981545563,314272.746593441,1708.82359964,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.591,1.591,1591000,1591,2553,2606,2.057362637,2.10007326,gpio35,gpio34,1.954704985,1.98162138,170464.543322596,886.939903412,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.592,1.592,1592000,1592,2474,2433,1.993699634,1.960659341,gpio35,gpio34,1.954710939,1.981633459,6975.328906276,141.296469973,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.593,1.593,1593000,1593,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.954576668,1.981571385,-157294.435312234,-726.156186057,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.594,1.594,1594000,1594,2310,2117,1.861538462,1.706007326,gpio35,gpio34,1.954328099,1.981451353,-291190.681235104,-1404.195441701,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.595,1.595,1595000,1595,2249,2039,1.812380952,1.643150183,gpio35,gpio34,1.954016921,1.981282282,-364534.533849209,-1977.856386838,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.596,1.596,1596000,1596,2213,1970,1.783369963,1.587545788,gpio35,gpio34,1.953650449,1.98108437,-429308.691461237,-2315.261236366,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.597,1.597,1597000,1597,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.953272257,1.980884238,-443039.96801888,-2341.227867289,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.598,1.598,1598000,1598,2240,2051,1.805128205,1.652820513,gpio35,gpio34,1.952971805,1.980708482,-351969.182456597,-2056.067717826,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.599,1.599,1599000,1599,2300,2184,1.853479853,1.76,gpio35,gpio34,1.952778833,1.980581253,-226060.02406542,-1488.373806916,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.6,1.6,1600000,1600,2377,2354,1.915531136,1.896996337,gpio35,gpio34,1.952723051,1.980516203,-65347.331218178,-760.983534347,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.601,1.601,1601000,1601,2469,2527,1.98967033,2.036410256,gpio35,gpio34,1.952806738,1.980525357,98036.765986037,107.088808748,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,1,0,0,0,0
1.602,1.602,1602000,1602,2553,2682,2.057362637,2.161318681,gpio35,gpio34,1.95301525,1.980602194,244264.776794123,898.874700407,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.603,1.603,1603000,1603,2631,2815,2.12021978,2.268498168,gpio35,gpio34,1.953330733,1.980741812,369577.70122605,1633.305021856,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.604,1.604,1604000,1604,2675,2879,2.155677656,2.32007326,gpio35,gpio34,1.953697475,1.980916748,429626.620587666,2046.472801841,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.605,1.605,1605000,1605,2689,2912,2.166959707,2.346666667,gpio35,gpio34,1.954090445,1.981102791,460350.281515107,2176.408492451,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.606,1.606,1606000,1606,2672,2832,2.153260073,2.282197802,gpio35,gpio34,1.954418552,1.981274948,384366.809905038,2013.968028388,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.607,1.607,1607000,1607,2621,2714,2.112161172,2.187106227,gpio35,gpio34,1.95465124,1.981405834,272585.839135516,1531.161893646,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.608,1.608,1608000,1608,2534,2545,2.042051282,2.050915751,gpio35,gpio34,1.954747504,1.98146648,112770.659489812,709.455859125,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.609,1.609,1609000,1609,2442,2372,1.967912088,1.911501832,gpio35,gpio34,1.954704259,1.981452925,-50660.861042674,-158.564956295,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.61,1.61,1610000,1610,2360,2212,1.901831502,1.782564103,gpio35,gpio34,1.954532118,1.981373304,-201656.442838739,-931.444777034,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.611,1.611,1611000,1611,2287,2077,1.843003663,1.673772894,gpio35,gpio34,1.954251359,1.981234934,-328900.053637834,-1618.706041473,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.612,1.612,1612000,1612,2232,2009,1.798681319,1.618974359,gpio35,gpio34,1.953916082,1.981052381,-392765.806713467,-2135.588691691,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.613,1.613,1613000,1613,2207,1955,1.778534799,1.575457875,gpio35,gpio34,1.953537624,1.980849863,-443351.147803527,-2369.135537662,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.614,1.614,1614000,1614,2220,1968,1.789010989,1.585934066,gpio35,gpio34,1.95317002,1.980658024,-430635.289439833,-2244.2115361,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.615,1.615,1615000,1615,2257,2092,1.818827839,1.685860806,gpio35,gpio34,1.952902711,1.980496194,-313143.816091136,-1893.157321262,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.616,1.616,1616000,1616,2323,2239,1.872014652,1.804322344,gpio35,gpio34,1.952754131,1.980387713,-174056.936833828,-1269.06253643,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.617,1.617,1617000,1617,2400,2410,1.934065934,1.942124542,gpio35,gpio34,1.952743501,1.980341391,-12452.20805721,-541.891575131,311857.664088805,1599.511371366,252773.801943417,1282.404203783,311295.359518962,1592.973761396,252318.030351641,1277.162691494,-81.598793,-87.282971,-5.684178,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,732,0,0,0,0,0
1.618,1.618,1618000,1618,2498,2579,2.013040293,2.078315018,gpio35,gpio34,1.952869073,1.98037409,147102.837957416,382.525460324,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,1,0,0,0,0
1.619,1.619,1619000,1619,2580,2733,2.079120879,2.202417582,gpio35,gpio34,1.953118621,1.980472836,292337.743676924,1155.181320559,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.62,1.62,1620000,1620,2647,2818,2.133113553,2.270915751,gpio35,gpio34,1.953436418,1.980625477,372288.722344835,1785.655064135,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.621,1.621,1621000,1621,2684,2898,2.162930403,2.335384615,gpio35,gpio34,1.953818367,1.980807782,447439.554951043,2132.679412373,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.622,1.622,1622000,1622,2688,2906,2.166153846,2.341831502,gpio35,gpio34,1.95420638,1.980993128,454544.427528948,2168.255922507,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.623,1.623,1623000,1623,2655,2799,2.13956044,2.255604396,gpio35,gpio34,1.954507778,1.981151696,353077.708324478,1854.986852829,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.624,1.624,1624000,1624,2597,2663,2.092820513,2.146007326,gpio35,gpio34,1.954699277,1.981263364,224335.324357613,1306.348617557,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.625,1.625,1625000,1625,2504,2490,2.017875458,2.006593407,gpio35,gpio34,1.954751171,1.981299976,60792.239160258,428.303611993,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.626,1.626,1626000,1626,2413,2316,1.944542125,1.866373626,gpio35,gpio34,1.954662794,1.981263219,-103531.341968506,-430.008753793,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.627,1.627,1627000,1627,2333,2163,1.88007326,1.743076923,gpio35,gpio34,1.954451208,1.981162029,-247865.780167396,-1183.762535962,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.628,1.628,1628000,1628,2262,2038,1.822857143,1.642344322,gpio35,gpio34,1.954139101,1.981003724,-365622.791463093,-1851.916887869,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.629,1.629,1629000,1629,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.953782178,1.980814149,-418123.353601617,-2217.729569056,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.63,1.63,1630000,1630,2206,1953,1.777728938,1.573846154,gpio35,gpio34,1.953402242,1.980611063,-445082.361729616,-2375.775895058,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.631,1.631,1631000,1631,2227,2019,1.794652015,1.627032967,gpio35,gpio34,1.953075873,1.980425104,-382330.70427183,-2175.426874045,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.632,1.632,1632000,1632,2279,2135,1.836556777,1.720512821,gpio35,gpio34,1.95284331,1.980281236,-272439.847641156,-1683.031983072,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.633,1.633,1633000,1633,2352,2299,1.895384615,1.852673993,gpio35,gpio34,1.95274314,1.980196339,-117345.00906998,-993.156241873,311855.233351897,1600.128036312,252771.831728539,1282.898613346,311454.193926662,1594.100409104,252446.772344342,1278.06597845,-73.972514,-80.759177,-6.786663,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,733,0,0,0,0,0
1.634,1.634,1634000,1634,2441,2471,1.967106227,1.991282051,gpio35,gpio34,1.952781679,1.980183249,45147.04679548,-153.13361823,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,1,0,0,0,0
1.635,1.635,1635000,1635,2528,2627,2.037216117,2.116996337,gpio35,gpio34,1.952945894,1.980240282,192371.986339364,667.194388016,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,0,0,0,0,0
1.636,1.636,1636000,1636,2607,2773,2.100879121,2.234652015,gpio35,gpio34,1.9532276,1.980360921,330009.310777635,1411.283687164,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,0,0,0,0,0
1.637,1.637,1637000,1637,2664,2851,2.146813187,2.297509158,gpio35,gpio34,1.953571882,1.980527373,403314.344762197,1947.228354509,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,0,0,0,0,0
1.638,1.638,1638000,1638,2685,2907,2.163736264,2.342637363,gpio35,gpio34,1.953960947,1.980710582,455777.215347422,2143.254371271,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,0,0,0,0,0
1.639,1.639,1639000,1639,2678,2897,2.158095238,2.334578755,gpio35,gpio34,1.954341565,1.980887967,445881.047966006,2075.120035194,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,0,0,0,0,0
1.64,1.64,1640000,1640,2638,2757,2.125860806,2.221758242,gpio35,gpio34,1.954608982,1.98103294,313269.704593071,1695.953019698,320559.075517243,1646.584092809,259826.663239825,1320.144639357,319744.281683559,1639.408221292,259166.238440768,1314.391402485,-77.134915,-83.060469,-5.925554,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,734,0,0,0,0,0
