host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.702,1.702,1702000,1702,2553,2681,2.057362637,2.160512821,gpio35,gpio34,1.953092591,1.979621941,243229.099391185,910.353598977,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.703,1.703,1703000,1703,2631,2811,2.12021978,2.265274725,gpio35,gpio34,1.953404773,1.979762539,365710.942450693,1644.772441527,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.704,1.704,1704000,1704,2674,2878,2.154871795,2.319267399,gpio35,gpio34,1.953770636,1.979937648,428595.845620906,2048.501456707,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.705,1.705,1705000,1705,2690,2912,2.167765568,2.346666667,gpio35,gpio34,1.954163532,1.980125476,460264.57633992,2197.289713434,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.706,1.706,1706000,1706,2670,2833,2.151648352,2.283003663,gpio35,gpio34,1.954492372,1.980296999,385225.229451634,2006.54647599,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.707,1.707,1707000,1707,2620,2712,2.111355311,2.185494505,gpio35,gpio34,1.954723374,1.980428057,270611.283212745,1533.175060188,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.708,1.708,1708000,1708,2531,2541,2.0396337,2.047692308,gpio35,gpio34,1.954816343,1.980487263,108910.000089749,692.612417727,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.709,1.709,1709000,1709,2443,2371,1.968717949,1.910695971,gpio35,gpio34,1.954772223,1.980475493,-51685.542733517,-137.682364705,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.71,1.71,1710000,1710,2361,2210,1.902637363,1.780952381,gpio35,gpio34,1.954598403,1.980397655,-203624.138864497,-910.583068036,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.711,1.711,1711000,1711,2284,2076,1.840586081,1.672967033,gpio35,gpio34,1.954316772,1.980257844,-329921.74295096,-1635.57438373,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.712,1.712,1712000,1712,2232,2007,1.798681319,1.617362637,gpio35,gpio34,1.953979818,1.980076267,-394730.513353886,-2124.158273446,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.713,1.713,1713000,1713,2209,1955,1.78014652,1.575457875,gpio35,gpio34,1.953601296,1.979876337,-443425.811704092,-2338.861955062,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.714,1.714,1714000,1714,2219,1968,1.788205128,1.585934066,gpio35,gpio34,1.953233628,1.979684666,-430709.878676498,-2242.250119242,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.715,1.715,1715000,1715,2258,2091,1.8196337,1.685054945,gpio35,gpio34,1.95296545,1.979524615,-314162.369755171,-1872.343271048,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.716,1.716,1716000,1716,2324,2239,1.872820513,1.804322344,gpio35,gpio34,1.952816807,1.979417911,-174130.432927592,-1248.269300267,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.717,1.717,1717000,1717,2409,2413,1.941318681,1.944542125,gpio35,gpio34,1.952808532,1.979379812,-9693.51360506,-445.700753112,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.718,1.718,1718000,1718,2497,2579,2.012234432,2.078315018,gpio35,gpio34,1.952934038,1.979412666,147026.656665293,384.347117656,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,1,0,0,0,0
1.719,1.719,1719000,1719,2586,2734,2.083956044,2.203223443,gpio35,gpio34,1.953184328,1.97951721,293205.6775827,1222.992237939,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.72,1.72,1720000,1720,2649,2820,2.134725275,2.272527473,gpio35,gpio34,1.953503671,1.979672418,374099.827333313,1815.688981052,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.721,1.721,1721000,1721,2684,2897,2.162930403,2.334578755,gpio35,gpio34,1.953884746,1.979855676,446416.731784712,2143.8287006,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.722,1.722,1722000,1722,2687,2904,2.165347985,2.34021978,gpio35,gpio34,1.954271081,1.980041168,452578.588169176,2169.966764059,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.723,1.723,1723000,1723,2656,2799,2.1403663,2.255604396,gpio35,gpio34,1.954572414,1.980201493,353001.91283728,1875.550578312,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.724,1.724,1724000,1724,2597,2663,2.092820513,2.146007326,gpio35,gpio34,1.954763849,1.980314112,224259.604665902,1317.464481929,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.725,1.725,1725000,1725,2502,2485,2.016263736,2.002564103,gpio35,gpio34,1.95481165,1.980350062,55996.400105204,420.553765727,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.726,1.726,1726000,1726,2413,2317,1.944542125,1.867179487,gpio35,gpio34,1.954724017,1.980314254,-102658.151084863,-418.89625544,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.727,1.727,1727000,1727,2336,2163,1.882490842,1.743076923,gpio35,gpio34,1.95451237,1.980216431,-247937.501491244,-1144.379257947,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.728,1.728,1728000,1728,2266,2037,1.826080586,1.641538462,gpio35,gpio34,1.954199396,1.980062295,-366638.480082224,-1803.145695746,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.729,1.729,1729000,1729,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.953842413,1.979873661,-418193.987515522,-2206.716337671,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.73,1.73,1730000,1730,2208,1950,1.779340659,1.571428571,gpio35,gpio34,1.953459999,1.979673128,-447985.042059428,-2345.919082131,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.731,1.731,1731000,1731,2226,2017,1.793846154,1.625421245,gpio35,gpio34,1.95313196,1.979487301,-384286.442904705,-2173.881810091,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.732,1.732,1732000,1732,2278,2136,1.835750916,1.721318681,gpio35,gpio34,1.952900147,1.979343565,-271561.513485577,-1681.488464182,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.733,1.733,1733000,1733,2351,2295,1.894578755,1.849450549,gpio35,gpio34,1.952796698,1.9792588,-121187.748331592,-991.614266501,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,0,0,0,0,0
1.734,1.734,1734000,1734,2438,2468,1.964688645,1.988864469,gpio35,gpio34,1.952832765,1.97924423,42252.189289737,-170.447779607,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,1,0,0,0,0
1.735,1.735,1735000,1735,2525,2627,2.034798535,2.116996337,gpio35,gpio34,1.952996929,1.979299784,192312.140740948,649.897540801,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.736,1.736,1736000,1736,2609,2775,2.102490842,2.236263736,gpio35,gpio34,1.953280196,1.979422975,331837.603058031,1441.140623728,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.737,1.737,1737000,1737,2665,2852,2.147619048,2.298315018,gpio35,gpio34,1.953625231,1.979591171,404196.769733705,1967.62813675,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.738,1.738,1738000,1738,2688,2907,2.166153846,2.342637363,gpio35,gpio34,1.954014243,1.979777734,455714.718877353,2182.488348503,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.739,1.739,1739000,1739,2678,2895,2.158095238,2.332967033,gpio35,gpio34,1.954393196,1.979956051,443930.535959192,2086.03288629,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.74,1.74,1740000,1740,2638,2760,2.125860806,2.224175824,gpio35,gpio34,1.954662978,1.980101956,316041.338181299,1706.854957942,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.741,1.741,1741000,1741,2551,2606,2.055750916,2.10007326,gpio35,gpio34,1.954808388,1.980177605,170343.288285652,884.973230356,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.742,1.742,1742000,1742,2472,2431,1.992087912,1.959047619,gpio35,gpio34,1.954812628,1.980189515,4966.117091156,139.33176359,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.743,1.743,1743000,1743,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.954678255,1.980128886,-157413.559882325,-709.264332961,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.744,1.744,1744000,1744,2310,2117,1.861538462,1.706007326,gpio35,gpio34,1.954429584,1.980010296,-291309.686680625,-1387.320480458,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.745,1.745,1745000,1745,2248,2040,1.811575092,1.643956044,gpio35,gpio34,1.95411911,1.979841861,-363709.381272678,-1970.425597942,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.746,1.746,1746000,1746,2212,1967,1.782564103,1.585128205,gpio35,gpio34,1.953750119,1.979644583,-432260.52010371,-2307.837878259,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.747,1.747,1747000,1747,2211,1956,1.781758242,1.576263736,gpio35,gpio34,1.953372633,1.979446696,-442212.688766283,-2314.957337767,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.748,1.748,1748000,1748,2241,2053,1.805934066,1.654432234,gpio35,gpio34,1.953073692,1.979273184,-350198.691466645,-2029.823458833,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.749,1.749,1749000,1749,2299,2185,1.852673993,1.760805861,gpio35,gpio34,1.952881425,1.979146585,-225235.342583065,-1481.010386956,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.75,1.75,1750000,1750,2378,2352,1.916336996,1.895384615,gpio35,gpio34,1.952823928,1.979083775,-67355.591467127,-734.772883033,320917.742904365,1645.46715785,260117.378298378,1319.249139574,320059.580107997,1638.547289292,259421.801124227,1313.701152427,-77.109031,-83.062056,-5.953025,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,740,0,0,0,0,0
1.751,1.751,1751000,1751,2468,2526,1.988864469,2.035604396,gpio35,gpio34,1.952906708,1.979093556,96974.553013945,114.418654637,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,1,0,0,0,0
1.752,1.752,1752000,1752,2556,2683,2.05978022,2.162124542,gpio35,gpio34,1.953115926,1.979174242,245091.704068217,943.906405997,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.753,1.753,1753000,1753,2629,2813,2.118608059,2.266886447,gpio35,gpio34,1.953429697,1.979313676,367571.684523048,1631.155208807,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.754,1.754,1754000,1754,2675,2877,2.155677656,2.318461538,gpio35,gpio34,1.953794728,1.97949004,427622.609901367,2063.179733379,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.755,1.755,1755000,1755,2690,2913,2.167765568,2.347472527,gpio35,gpio34,1.954188406,1.979678316,461180.391889315,2202.526014443,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.756,1.756,1756000,1756,2671,2829,2.152454212,2.27978022,gpio35,gpio34,1.954513998,1.979851092,381419.934102445,2021.204838085,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.757,1.757,1757000,1757,2618,2712,2.10974359,2.185494505,gpio35,gpio34,1.954744979,1.979980984,270585.949225333,1519.536871761,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.758,1.758,1758000,1758,2529,2547,2.038021978,2.052527473,gpio35,gpio34,1.954842761,1.980039025,114548.925535966,678.987867488,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.759,1.759,1759000,1759,2443,2373,1.968717949,1.912307692,gpio35,gpio34,1.954800226,1.980027704,-49828.412279173,-132.438695621,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.76,1.76,1760000,1760,2362,2212,1.903443223,1.782564103,gpio35,gpio34,1.95462799,1.97995112,-201768.865540608,-895.917345234,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.761,1.761,1761000,1761,2287,2075,1.843003663,1.672161172,gpio35,gpio34,1.954345523,1.979814172,-330900.441950216,-1602.068731878,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.762,1.762,1762000,1762,2232,2007,1.798681319,1.617362637,gpio35,gpio34,1.95400854,1.979633039,-394764.194637536,-2118.968019405,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
