host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.763,1.763,1763000,1763,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.953629989,1.979434359,-443459.459306458,-2324.249593889,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.764,1.764,1764000,1764,2220,1968,1.789010989,1.585934066,gpio35,gpio34,1.953262294,1.979243935,-430743.492631261,-2227.65237043,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.765,1.765,1765000,1765,2258,2090,1.8196337,1.684249084,gpio35,gpio34,1.95299328,1.979084325,-315139.989112586,-1867.187417372,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.766,1.766,1766000,1766,2323,2240,1.872014652,1.805128205,gpio35,gpio34,1.952845415,1.978977255,-173218.996632436,-1252.54589983,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.767,1.767,1767000,1767,2409,2411,1.941318681,1.942930403,gpio35,gpio34,1.9528355,1.978939597,-11615.10579602,-440.545778689,311369.577676316,1591.881976592,252378.187301326,1276.287355784,310790.830141196,1585.497602813,251909.087992046,1271.168700225,-81.672274,-87.329893,-5.657619,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,741,0,0,0,0,0
1.768,1.768,1768000,1768,2498,2578,2.013040293,2.077509158,gpio35,gpio34,1.952960174,1.978973697,146051.025083131,398.924234491,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,1,0,0,0,0
1.769,1.769,1769000,1769,2587,2732,2.084761905,2.201611722,gpio35,gpio34,1.953208825,1.979079486,291286.982615513,1237.554777657,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.77,1.77,1770000,1770,2647,2819,2.133113553,2.271721612,gpio35,gpio34,1.953527338,1.97923352,373127.0900777,1801.955066071,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.771,1.771,1771000,1771,2683,2898,2.162124542,2.335384615,gpio35,gpio34,1.953909196,1.979416411,447333.045299569,2139.53581692,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.772,1.772,1772000,1772,2687,2906,2.165347985,2.341831502,gpio35,gpio34,1.954297118,1.979602342,454438.024387124,2175.105470649,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.773,1.773,1773000,1773,2658,2798,2.141978022,2.254798535,gpio35,gpio34,1.954597619,1.979764718,352027.37256919,1899.538740969,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.774,1.774,1774000,1774,2596,2664,2.092014652,2.146813187,gpio35,gpio34,1.954789835,1.979876968,225174.116971294,1313.146764263,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.775,1.775,1775000,1775,2502,2489,2.016263736,2.005787546,gpio35,gpio34,1.954840833,1.979913355,59742.114948112,425.667663166,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.776,1.776,1776000,1776,2413,2317,1.944542125,1.867179487,gpio35,gpio34,1.954753171,1.979877983,-102692.338023226,-413.787471898,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.777,1.777,1777000,1777,2335,2163,1.881684982,1.743076923,gpio35,gpio34,1.954541495,1.97977979,-247971.654242669,-1148.702880576,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.778,1.778,1778000,1778,2265,2039,1.825274725,1.643150183,gpio35,gpio34,1.954230104,1.979625285,-364784.520647684,-1807.464994752,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.779,1.779,1779000,1779,2223,1985,1.791428571,1.5996337,gpio35,gpio34,1.953875507,1.979437089,-415397.84302381,-2201.604019991,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.78,1.78,1780000,1780,2207,1952,1.778534799,1.573040293,gpio35,gpio34,1.953494672,1.979236186,-446135.732728814,-2350.239174156,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.781,1.781,1781000,1781,2228,2017,1.795457875,1.625421245,gpio35,gpio34,1.953166599,1.979052408,-384327.060916635,-2149.915689865,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.782,1.782,1782000,1782,2279,2136,1.836556777,1.721318681,gpio35,gpio34,1.952934751,1.978909912,-271602.090879495,-1666.973607462,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.783,1.783,1783000,1783,2352,2298,1.895384615,1.851868132,gpio35,gpio34,1.952833684,1.978826387,-118396.168098295,-977.113924638,311743.426713163,1590.756480059,252681.207727882,1275.384991781,311344.020950457,1586.018714007,252357.47249613,1271.586499809,-73.956551,-80.372638,-6.416087,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,742,0,0,0,0,0
1.784,1.784,1784000,1784,2441,2472,1.967106227,1.992087912,gpio35,gpio34,1.952872938,1.978814667,45985.016959407,-137.107343312,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,1,0,0,0,0
1.785,1.785,1785000,1785,2527,2629,2.036410256,2.118608059,gpio35,gpio34,1.953038673,1.978872263,194153.157549734,673.777339272,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.786,1.786,1786000,1786,2609,2774,2.102490842,2.235457875,gpio35,gpio34,1.953321093,1.978995881,330844.661800188,1446.141947628,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.787,1.787,1787000,1787,2663,2855,2.146007326,2.300732601,gpio35,gpio34,1.953668504,1.979162893,406980.977483548,1953.769864553,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.788,1.788,1788000,1788,2690,2910,2.167765568,2.345054945,gpio35,gpio34,1.954059891,1.979351495,458496.142419445,2206.353124125,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.789,1.789,1789000,1789,2680,2897,2.15970696,2.334578755,gpio35,gpio34,1.954440409,1.979531851,445765.139061136,2109.873797135,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.79,1.79,1790000,1790,2638,2757,2.125860806,2.221758242,gpio35,gpio34,1.954707727,1.97967818,313153.911597106,1711.817433104,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.791,1.791,1791000,1791,2543,2604,2.049304029,2.098461538,gpio35,gpio34,1.954851481,1.979747806,168402.78814465,814.512363951,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.792,1.792,1792000,1792,2472,2433,1.992087912,1.960659341,gpio35,gpio34,1.954857289,1.979760146,6803.713516722,144.359737144,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.793,1.793,1793000,1793,2381,2260,1.918754579,1.821245421,gpio35,gpio34,1.954723677,1.97969914,-156521.840069791,-713.668684768,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.794,1.794,1794000,1794,2311,2118,1.862344322,1.706813187,gpio35,gpio34,1.954475767,1.979581785,-290418.858587904,-1372.86583314,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.795,1.795,1795000,1795,2251,2041,1.813992674,1.644761905,gpio35,gpio34,1.954166053,1.979416196,-362819.444008049,-1937.130810498,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.796,1.796,1796000,1796,2214,1967,1.784175824,1.585128205,gpio35,gpio34,1.953797015,1.979220956,-432315.511792953,-2284.003682989,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.797,1.797,1797000,1797,2212,1959,1.782564103,1.578681319,gpio35,gpio34,1.953421899,1.979024299,-439435.508414015,-2300.574274079,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.798,1.798,1798000,1798,2241,2055,1.805934066,1.656043956,gpio35,gpio34,1.953124521,1.978851209,-348368.327311337,-2024.882075596,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.799,1.799,1799000,1799,2300,2186,1.853479853,1.761611722,gpio35,gpio34,1.952933008,1.978725837,-224350.847808519,-1466.646647715,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.8,1.8,1800000,1800,2381,2352,1.918754579,1.895384615,gpio35,gpio34,1.95287546,1.978665866,-67416.020203962,-701.568912759,320391.155609565,1644.009184742,259690.557065844,1318.080213315,319561.985314217,1637.59946651,259018.4795377,1312.941237905,-77.195898,-82.937626,-5.741728,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,743,0,0,0,0,0
1.801,1.801,1801000,1801,2469,2527,1.98967033,2.036410256,gpio35,gpio34,1.952958995,1.978676871,97858.223722452,128.734826168,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,1,0,0,0,0
1.802,1.802,1802000,1802,2554,2682,2.058168498,2.161318681,gpio35,gpio34,1.953167355,1.978756362,244086.413072803,929.926369197,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.803,1.803,1803000,1803,2632,2813,2.121025641,2.266886447,gpio35,gpio34,1.953481074,1.978898631,367511.437835236,1664.325638977,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.804,1.804,1804000,1804,2675,2878,2.155677656,2.319267399,gpio35,gpio34,1.95384686,1.97907541,428506.462476851,2068.035100959,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.805,1.805,1805000,1805,2691,2912,2.168571429,2.346666667,gpio35,gpio34,1.95423968,1.979264907,460175.282579009,2216.803824042,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.806,1.806,1806000,1806,2670,2832,2.151648352,2.282197802,gpio35,gpio34,1.954567638,1.97943729,384191.985967877,2016.613775101,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.807,1.807,1807000,1807,2621,2715,2.112161172,2.187912088,gpio35,gpio34,1.954800982,1.979570014,273355.229038899,1552.659589386,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.808,1.808,1808000,1808,2531,2541,2.0396337,2.047692308,gpio35,gpio34,1.954893874,1.979630078,108819.084920257,702.650165009,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.809,1.809,1809000,1809,2441,2371,1.967106227,1.910695971,gpio35,gpio34,1.954849676,1.979617554,-51776.36698784,-146.509249943,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.81,1.81,1810000,1810,2361,2211,1.902637363,1.781758242,gpio35,gpio34,1.954676584,1.979540573,-202770.833277959,-900.546531615,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.811,1.811,1811000,1811,2288,2079,1.843809524,1.675384615,gpio35,gpio34,1.954397292,1.979404842,-327181.212636795,-1587.8386943,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.812,1.812,1812000,1812,2233,2009,1.799487179,1.618974359,gpio35,gpio34,1.954061869,1.979224925,-392936.762586642,-2104.752211865,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.813,1.813,1813000,1813,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.953683265,1.979026652,-443521.932720829,-2319.475299543,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.814,1.814,1814000,1814,2220,1969,1.789010989,1.586739927,gpio35,gpio34,1.953316322,1.978836637,-429861.864555611,-2222.882850378,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.815,1.815,1815000,1815,2257,2090,1.818827839,1.684249084,gpio35,gpio34,1.953047255,1.978676628,-315203.281681619,-1871.849964227,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.816,1.816,1816000,1816,2323,2241,1.872014652,1.805934066,gpio35,gpio34,1.952900142,1.978569966,-172338.186892292,-1247.776486752,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.817,1.817,1817000,1817,2413,2409,1.944542125,1.941318681,gpio35,gpio34,1.95288856,1.978535938,-13567.293915437,-398.071945477,311260.940382634,1585.128331557,252290.132188629,1270.872637928,310689.582642551,1579.091188296,251827.02262019,1266.03237356,-81.563951,-86.982572,-5.418621,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,744,0,0,0,0,0
1.818,1.818,1818000,1818,2499,2583,2.013846154,2.081538462,gpio35,gpio34,1.95301721,1.978571248,150709.062268082,413.073701709,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,1,0,0,0,0
1.819,1.819,1819000,1819,2587,2732,2.084761905,2.201611722,gpio35,gpio34,1.953265805,1.978677439,291220.166680244,1242.262798022,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.82,1.82,1820000,1820,2647,2817,2.133113553,2.27010989,gpio35,gpio34,1.953582649,1.978831875,371172.262925152,1806.658378416,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.821,1.821,1821000,1821,2686,2897,2.164542125,2.334578755,gpio35,gpio34,1.953963645,1.979017585,446324.211990781,2172.516318112,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.822,1.822,1822000,1822,2689,2908,2.166959707,2.343443223,gpio35,gpio34,1.954353124,1.979205527,456262.316961466,2198.625693953,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.823,1.823,1823000,1823,2657,2798,2.141172161,2.254798535,gpio35,gpio34,1.95465357,1.979367494,351961.762817744,1894.75355189,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
