host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.824,1.824,1824000,1824,2600,2664,2.095238095,2.146813187,gpio35,gpio34,1.954845729,1.979483365,225108.572829598,1355.502847306,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.825,1.825,1825000,1825,2502,2493,2.016263736,2.009010989,gpio35,gpio34,1.954899895,1.979520145,63452.792416985,430.27220058,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.826,1.826,1826000,1826,2413,2316,1.944542125,1.866373626,gpio35,gpio34,1.954811368,1.979485167,-103705.566314856,-409.187539022,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.827,1.827,1827000,1827,2334,2163,1.880879121,1.743076923,gpio35,gpio34,1.954599634,1.979386561,-248039.8302894,-1153.534845018,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.828,1.828,1828000,1828,2266,2038,1.826080586,1.642344322,gpio35,gpio34,1.954287379,1.979233255,-365796.667534975,-1793.437532457,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.829,1.829,1829000,1829,2223,1983,1.791428571,1.598021978,gpio35,gpio34,1.953931113,1.97904545,-417353.016780821,-2197.017882545,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.83,1.83,1830000,1830,2208,1951,1.779340659,1.572234432,gpio35,gpio34,1.953549417,1.978845745,-447144.912295461,-2336.230325461,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.831,1.831,1831000,1831,2228,2018,1.795457875,1.626227106,gpio35,gpio34,1.953222094,1.978662358,-383447.153270502,-2145.348147405,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.832,1.832,1832000,1832,2278,2135,1.835750916,1.720512821,gpio35,gpio34,1.952989385,1.978519446,-272611.141174222,-1671.837929931,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.833,1.833,1833000,1833,2351,2295,1.894578755,1.849450549,gpio35,gpio34,1.952885846,1.978435505,-121292.287375941,-981.973382785,311518.152449909,1592.954529269,252498.613427469,1277.147272185,311108.982504672,1588.550031702,252166.963913577,1273.615977381,-73.941167,-80.301828,-6.360661,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,745,0,0,0,0,0
1.834,1.834,1834000,1834,2441,2470,1.967106227,1.99047619,gpio35,gpio34,1.952923436,1.978424176,44035.832817646,-132.534644615,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,1,0,0,0,0
1.835,1.835,1835000,1835,2527,2628,2.036410256,2.117802198,gpio35,gpio34,1.953088315,1.978482162,193149.961608722,678.345465271,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.836,1.836,1836000,1836,2610,2774,2.103296703,2.235457875,gpio35,gpio34,1.953370685,1.978606977,330786.508071723,1460.132802888,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.837,1.837,1837000,1837,2664,2853,2.146813187,2.299120879,gpio35,gpio34,1.953716435,1.978775183,405034.803875598,1967.746728957,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.838,1.838,1838000,1838,2691,2908,2.168571429,2.343443223,gpio35,gpio34,1.954106162,1.978964979,456551.914985103,2220.316011665,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.839,1.839,1839000,1839,2680,2896,2.15970696,2.333772894,gpio35,gpio34,1.954485828,1.979145721,444766.894870835,2114.395424401,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.84,1.84,1840000,1840,2640,2758,2.127472527,2.222564103,gpio35,gpio34,1.954753907,1.979294048,314044.743684209,1735.189133516,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.841,1.841,1841000,1841,2552,2607,2.056556777,2.100879121,gpio35,gpio34,1.954900032,1.979371311,171180.807432879,903.851774368,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.842,1.842,1842000,1842,2474,2431,1.993699634,1.959047619,gpio35,gpio34,1.95490418,1.979385639,4858.759702629,167.618726444,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.843,1.843,1843000,1843,2382,2261,1.91956044,1.822051282,gpio35,gpio34,1.954771327,1.979325814,-155632.73188025,-699.860251842,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.844,1.844,1844000,1844,2310,2117,1.861538462,1.706007326,gpio35,gpio34,1.954522563,1.979208026,-291418.717539765,-1377.925803421,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.845,1.845,1845000,1845,2249,2041,1.812380952,1.644761905,gpio35,gpio34,1.954212802,1.979041199,-362874.264084352,-1951.613018195,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.846,1.846,1846000,1846,2214,1966,1.784175824,1.584322344,gpio35,gpio34,1.953842912,1.978846334,-433314.316065786,-2279.616813706,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.847,1.847,1847000,1847,2211,1955,1.781758242,1.575457875,gpio35,gpio34,1.953464527,1.978649246,-443265.430932396,-2305.619089051,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.848,1.848,1848000,1848,2240,2053,1.805128205,1.654432234,gpio35,gpio34,1.953165494,1.978475725,-350306.341873986,-2029.921845753,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.849,1.849,1849000,1849,2300,2186,1.853479853,1.761611722,gpio35,gpio34,1.95297394,1.978350729,-224398.846323392,-1462.254080716,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.85,1.85,1850000,1850,2380,2352,1.917948718,1.895384615,gpio35,gpio34,1.952916351,1.978290327,-67463.97072032,-706.608035713,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.851,1.851,1851000,1851,2468,2527,1.988864469,2.036410256,gpio35,gpio34,1.952999845,1.978300901,97810.321156611,123.700742337,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,1,0,0,0,0
1.852,1.852,1852000,1852,2554,2682,2.058168498,2.161318681,gpio35,gpio34,1.953208164,1.978380769,244038.558409527,934.324616836,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.853,1.853,1853000,1853,2631,2813,2.12021978,2.266886447,gpio35,gpio34,1.953521842,1.978522608,367463.631026624,1659.292190982,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.854,1.854,1854000,1854,2674,2879,2.154871795,2.32007326,gpio35,gpio34,1.953888394,1.978698957,429402.742491653,2063.006686412,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.855,1.855,1855000,1855,2691,2913,2.168571429,2.347472527,gpio35,gpio34,1.954281978,1.978888829,461070.666313797,2221.207735296,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.856,1.856,1856000,1856,2671,2832,2.152454212,2.282197802,gpio35,gpio34,1.954609894,1.979062395,384142.435302323,2030.44057983,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.857,1.857,1857000,1857,2620,2713,2.111355311,2.186300366,gpio35,gpio34,1.954841584,1.979194688,271417.649890797,1547.617972538,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.858,1.858,1858000,1858,2531,2547,2.0396337,2.052527473,gpio35,gpio34,1.95493927,1.979255127,114435.755484158,707.040887164,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.859,1.859,1859000,1859,2443,2376,1.968717949,1.914725275,gpio35,gpio34,1.954899056,1.97924459,-47109.352111109,-123.268323737,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.86,1.86,1860000,1860,2361,2212,1.902637363,1.782564103,gpio35,gpio34,1.954726721,1.979167982,-201884.641482533,-896.183441109,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.861,1.861,1861000,1861,2287,2077,1.843003663,1.673772894,gpio35,gpio34,1.954445767,1.979031818,-329128.024082984,-1592.907264271,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.862,1.862,1862000,1862,2235,2008,1.801098901,1.618168498,gpio35,gpio34,1.95410949,1.978853885,-393937.588204779,-2081.533821106,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.863,1.863,1863000,1863,2212,1956,1.782564103,1.576263736,gpio35,gpio34,1.953731644,1.978657595,-442633.679480134,-2296.280127175,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.864,1.864,1864000,1864,2216,1968,1.785787546,1.585934066,gpio35,gpio34,1.953363847,1.978464725,-430862.57760137,-2256.274657502,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.865,1.865,1865000,1865,2260,2093,1.821245421,1.686666667,gpio35,gpio34,1.953097149,1.978307506,-312426.837947904,-1839.217297837,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.866,1.866,1866000,1866,2323,2240,1.872014652,1.805128205,gpio35,gpio34,1.95294918,1.978201213,-173340.675668739,-1243.458345188,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.867,1.867,1867000,1867,2409,2412,1.941318681,1.943736264,gpio35,gpio34,1.952939967,1.978164331,-10792.624136681,-431.467311601,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.868,1.868,1868000,1868,2500,2582,2.014652015,2.080732601,gpio35,gpio34,1.95306776,1.978200818,149704.801310632,426.848217884,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,1,0,0,0,0
1.869,1.869,1869000,1869,2587,2734,2.084761905,2.203223443,gpio35,gpio34,1.953317916,1.978307379,293049.027033573,1246.596242294,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.87,1.87,1870000,1870,2645,2815,2.131501832,2.268498168,gpio35,gpio34,1.953633096,1.978460574,369223.1383517,1792.13289447,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.871,1.871,1871000,1871,2689,2898,2.166959707,2.335384615,gpio35,gpio34,1.954014848,1.978649073,447209.153591722,2205.141846583,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.872,1.872,1872000,1872,2687,2910,2.165347985,2.345054945,gpio35,gpio34,1.954405888,1.978835772,458090.412637414,2184.082109963,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.873,1.873,1873000,1873,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.954705474,1.978997302,350955.913348195,1889.651808871,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.874,1.874,1874000,1874,2600,2665,2.095238095,2.147619048,gpio35,gpio34,1.954898388,1.979113543,225991.807242733,1359.833503417,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.875,1.875,1875000,1875,2503,2492,2.017069597,2.008205128,gpio35,gpio34,1.954951695,1.979151499,62447.065562493,444.02582342,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.876,1.876,1876000,1876,2413,2317,1.944542125,1.867179487,gpio35,gpio34,1.954863923,1.97911689,-102822.20940928,-404.874967191,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.877,1.877,1877000,1877,2334,2164,1.880879121,1.743882784,gpio35,gpio34,1.954652941,1.979018652,-247157.356740729,-1149.226585759,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.878,1.878,1878000,1878,2266,2038,1.826080586,1.642344322,gpio35,gpio34,1.954340633,1.978865714,-365859.11547646,-1789.133581457,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.879,1.879,1879000,1879,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.953983508,1.978678277,-418359.441290971,-2192.718235496,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.88,1.88,1880000,1880,2209,1952,1.78014652,1.573040293,gpio35,gpio34,1.953602565,1.978479745,-446262.252347887,-2322.507680672,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.881,1.881,1881000,1881,2229,2018,1.796263736,1.626227106,gpio35,gpio34,1.95327519,1.978297529,-383509.414999483,-2131.639225261,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.882,1.882,1882000,1882,2277,2136,1.834945055,1.721318681,gpio35,gpio34,1.953043233,1.978154177,-271729.301624867,-1676.997311482,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.883,1.883,1883000,1883,2353,2299,1.896190476,1.852673993,gpio35,gpio34,1.952942864,1.978072213,-117579.212616315,-958.845712795,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
