host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.884,1.884,1884000,1884,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.952979591,1.978060441,43024.999419478,-137.711994454,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,1,0,0,0,0
1.885,1.885,1885000,1885,2527,2627,2.036410256,2.116996337,gpio35,gpio34,1.953143608,1.978118791,192140.139043951,682.600590168,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.886,1.886,1886000,1886,2610,2776,2.103296703,2.237069597,gpio35,gpio34,1.953427534,1.978243969,332609.812379338,1464.38367266,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.887,1.887,1887000,1887,2666,2855,2.148424908,2.300732601,gpio35,gpio34,1.953774839,1.97841415,406856.284878906,1990.847942632,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.888,1.888,1888000,1888,2689,2910,2.166959707,2.345054945,gpio35,gpio34,1.954166119,1.978602695,458371.574507407,2205.68493458,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.889,1.889,1889000,1889,2682,2898,2.161318681,2.335384615,gpio35,gpio34,1.954547338,1.978785411,446584.734733617,2137.48816794,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.89,1.89,1890000,1890,2640,2759,2.127472527,2.223369963,gpio35,gpio34,1.95481616,1.978934098,314916.726690521,1739.404189538,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.891,1.891,1891000,1891,2553,2607,2.057362637,2.100879121,gpio35,gpio34,1.954962223,1.979012527,171107.879439579,917.48991272,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.892,1.892,1892000,1892,2476,2432,1.995311355,1.95985348,gpio35,gpio34,1.954967115,1.979028826,5729.943653929,190.670524045,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.893,1.893,1893000,1893,2386,2260,1.922783883,1.821245421,gpio35,gpio34,1.954833393,1.978972581,-156650.497146115,-657.976911266,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.894,1.894,1894000,1894,2314,2119,1.864761905,1.707619048,gpio35,gpio34,1.954586179,1.97885837,-289603.347990544,-1336.084346185,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.895,1.895,1895000,1895,2250,2040,1.813186813,1.643956044,gpio35,gpio34,1.954275548,1.978692699,-363892.826954501,-1938.095294577,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.896,1.896,1896000,1896,2214,1968,1.784175824,1.585934066,gpio35,gpio34,1.953907207,1.978498182,-431499.743323244,-2275.539905197,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.897,1.897,1897000,1897,2212,1956,1.782564103,1.576263736,gpio35,gpio34,1.953529563,1.978302248,-442396.711779204,-2292.118960065,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.898,1.898,1898000,1898,2243,2052,1.807545788,1.653626374,gpio35,gpio34,1.95322966,1.978131491,-351326.569473161,-1997.580622122,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.899,1.899,1899000,1899,2301,2186,1.854285714,1.761611722,gpio35,gpio34,1.953038042,1.978007645,-224474.01467836,-1448.799793082,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.9,1.9,1900000,1900,2380,2354,1.917948718,1.896996337,gpio35,gpio34,1.952982001,1.977947586,-65650.98587372,-702.594499753,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.901,1.901,1901000,1901,2469,2527,1.98967033,2.036410256,gpio35,gpio34,1.953065429,1.977959309,97733.414985151,137.137562147,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,1,0,0,0,0
1.902,1.902,1902000,1902,2556,2682,2.05978022,2.161318681,gpio35,gpio34,1.953273682,1.97804113,243961.729144238,957.175297213,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.903,1.903,1903000,1903,2630,2813,2.119413919,2.266886447,gpio35,gpio34,1.953587295,1.978182503,367386.8785906,1653.838128519,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.904,1.904,1904000,1904,2675,2879,2.155677656,2.32007326,gpio35,gpio34,1.953953781,1.978359998,429326.066808066,2076.412672784,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.905,1.905,1905000,1905,2690,2911,2.167765568,2.345860806,gpio35,gpio34,1.954345688,1.978549404,459105.98927268,2215.745720909,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.906,1.906,1906000,1906,2671,2830,2.152454212,2.280586081,gpio35,gpio34,1.954671928,1.978723308,382179.722938247,2034.411324844,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.907,1.907,1907000,1907,2619,2715,2.110549451,2.187912088,gpio35,gpio34,1.954905168,1.978855135,273233.056305513,1542.15744942,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.908,1.908,1908000,1908,2534,2547,2.042051282,2.052527473,gpio35,gpio34,1.955002791,1.978918331,114361.268459245,739.295014116,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.909,1.909,1909000,1909,2443,2375,1.968717949,1.913919414,gpio35,gpio34,1.954961707,1.97890813,-48127.803665604,-119.328343072,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.91,1.91,1910000,1910,2362,2212,1.903443223,1.782564103,gpio35,gpio34,1.95478931,1.978832665,-201958.035568867,-882.820103038,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.911,1.911,1911000,1911,2288,2077,1.843809524,1.673772894,gpio35,gpio34,1.954508293,1.978697642,-329201.344775232,-1579.557289538,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.912,1.912,1912000,1912,2233,2007,1.799487179,1.617362637,gpio35,gpio34,1.954171148,1.978518432,-394954.874592941,-2096.479088507,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.913,1.913,1913000,1913,2212,1955,1.782564103,1.575457875,gpio35,gpio34,1.953792434,1.978322478,-443649.948581907,-2292.355854536,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.914,1.914,1914000,1914,2221,1969,1.78981685,1.586739927,gpio35,gpio34,1.953425382,1.978133972,-429989.752400829,-2205.217822202,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.915,1.915,1915000,1915,2259,2092,1.82043956,1.685860806,gpio35,gpio34,1.953157817,1.977976277,-313442.963605777,-1844.775303692,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.916,1.916,1916000,1916,2324,2242,1.872820513,1.806739927,gpio35,gpio34,1.953011399,1.977871122,-171523.668151133,-1230.156198264,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.917,1.917,1917000,1917,2410,2412,1.942124542,1.943736264,gpio35,gpio34,1.953002124,1.977835375,-10865.511659806,-418.178466825,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.918,1.918,1918000,1918,2499,2582,2.013846154,2.080732601,gpio35,gpio34,1.953129855,1.977871386,149631.98667503,421.269179043,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,1,0,0,0,0
1.919,1.919,1919000,1919,2581,2732,2.07992674,2.201611722,gpio35,gpio34,1.953378337,1.977973441,291088.207179393,1193.886295559,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.92,1.92,1920000,1920,2646,2818,2.132307692,2.270915751,gpio35,gpio34,1.953695874,1.978127776,371984.474400409,1805.466739388,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.921,1.921,1921000,1921,2684,2898,2.162930403,2.335384615,gpio35,gpio34,1.954077563,1.978312578,447135.611254561,2161.898573336,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.922,1.922,1922000,1922,2688,2908,2.166153846,2.343443223,gpio35,gpio34,1.954466928,1.978500419,456128.865809376,2197.445864309,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.923,1.923,1923000,1923,2658,2800,2.141978022,2.256410256,gpio35,gpio34,1.954768872,1.978663897,353716.52315002,1912.429496849,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.924,1.924,1924000,1924,2597,2665,2.092820513,2.147619048,gpio35,gpio34,1.954961722,1.978778054,225917.539384936,1335.451926774,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.925,1.925,1925000,1925,2503,2492,2.017069597,2.008205128,gpio35,gpio34,1.955014965,1.978816345,62372.871972554,447.950520514,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.926,1.926,1926000,1926,2415,2317,1.946153846,1.867179487,gpio35,gpio34,1.95492713,1.978783683,-102896.32880563,-382.099600021,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.927,1.927,1927000,1927,2336,2163,1.882490842,1.743076923,gpio35,gpio34,1.95471528,1.97868739,-248175.441034289,-1126.473993957,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.928,1.928,1928000,1928,2266,2037,1.826080586,1.641538462,gpio35,gpio34,1.954402103,1.978534783,-366876.181685727,-1785.25833702,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.929,1.929,1929000,1929,2223,1983,1.791428571,1.598021978,gpio35,gpio34,1.954045723,1.978347677,-417487.412400814,-2188.846866303,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.93,1.93,1930000,1930,2209,1949,1.78014652,1.570622711,gpio35,gpio34,1.9536623,1.978149476,-449167.251553049,-2318.640182848,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.931,1.931,1931000,1931,2227,2013,1.794652015,1.622197802,gpio35,gpio34,1.953330835,1.977965978,-388299.587238653,-2146.630189708,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.932,1.932,1932000,1932,2279,2134,1.836556777,1.71970696,gpio35,gpio34,1.953097211,1.977824569,-273682.566641977,-1654.264095419,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.933,1.933,1933000,1933,2349,2299,1.892967033,1.852673993,gpio35,gpio34,1.952996788,1.977739711,-117642.446335194,-992.699014266,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.934,1.934,1934000,1934,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.953033462,1.977728272,42961.828934318,-133.822253078,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,1,0,0,0,0
1.935,1.935,1935000,1935,2528,2627,2.037216117,2.116996337,gpio35,gpio34,1.953197425,1.97778776,192077.031729276,695.913739189,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.936,1.936,1936000,1936,2610,2775,2.103296703,2.236263736,gpio35,gpio34,1.953480491,1.977913269,331602.729155371,1468.256211145,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.937,1.937,1937000,1937,2664,2853,2.146813187,2.299120879,gpio35,gpio34,1.953826131,1.978082169,404906.169721555,1975.862013806,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.938,1.938,1938000,1938,2686,2906,2.164542125,2.341831502,gpio35,gpio34,1.954214137,1.978268629,454535.331432,2181.286694296,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.939,1.939,1939000,1939,2679,2897,2.158901099,2.334578755,gpio35,gpio34,1.954594501,1.978449261,445584.444951106,2113.114325896,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.94,1.94,1940000,1940,2639,2760,2.126666667,2.224175824,gpio35,gpio34,1.954864083,1.978597479,315805.515231007,1733.909316109,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.941,1.941,1941000,1941,2552,2606,2.056556777,2.10007326,gpio35,gpio34,1.955009292,1.978675438,170107.70115831,912.000534165,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.942,1.942,1942000,1942,2473,2428,1.992893773,1.956630037,gpio35,gpio34,1.955010912,1.978689656,1898.648501121,166.332040096,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.943,1.943,1943000,1943,2382,2261,1.91956044,1.822051282,gpio35,gpio34,1.954877953,1.978630527,-155757.765920736,-691.718354118,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.944,1.944,1944000,1944,2309,2117,1.860732601,1.706007326,gpio35,gpio34,1.954629082,1.978512629,-291543.626546211,-1379.219344981,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
