host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.945,1.945,1945000,1945,2250,2041,1.813186813,1.644761905,gpio35,gpio34,1.954319215,1.978347303,-362999.048181791,-1934.050671441,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.946,1.946,1946000,1946,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.953948412,1.978152326,-434383.014395735,-2280.926624071,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.947,1.947,1947000,1947,2212,1955,1.782564103,1.575457875,gpio35,gpio34,1.953569922,1.977956738,-443389.021547408,-2288.072994833,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.948,1.948,1948000,1948,2241,2053,1.805934066,1.654432234,gpio35,gpio34,1.953270784,1.977784715,-350429.808898383,-2012.393297629,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.949,1.949,1949000,1949,2302,2185,1.855091575,1.760805861,gpio35,gpio34,1.953078319,1.977662022,-225466.228897371,-1435.315763754,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.95,1.95,1950000,1950,2380,2354,1.917948718,1.896996337,gpio35,gpio34,1.953022237,1.977602309,-65698.168861905,-698.551251841,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.951,1.951,1951000,1951,2469,2526,1.98967033,2.035604396,gpio35,gpio34,1.953104819,1.977614377,96742.240163347,141.176766812,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,1,0,0,0,0
1.952,1.952,1952000,1952,2554,2682,2.058168498,2.161318681,gpio35,gpio34,1.953313033,1.977694931,243915.584513863,942.3558679,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.953,1.953,1953000,1953,2631,2812,2.12021978,2.266080586,gpio35,gpio34,1.953625801,1.977837456,366396.741088248,1667.315410795,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.954,1.954,1954000,1954,2674,2878,2.154871795,2.319267399,gpio35,gpio34,1.953991442,1.97801449,428336.919443217,2071.021883005,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.955,1.955,1955000,1955,2689,2912,2.166959707,2.346666667,gpio35,gpio34,1.954384118,1.978203435,460005.909088409,2210.360321919,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.956,1.956,1956000,1956,2670,2833,2.151648352,2.283003663,gpio35,gpio34,1.954712737,1.97837688,384966.820867374,2029.031311253,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.957,1.957,1957000,1957,2621,2712,2.112161172,2.185494505,gpio35,gpio34,1.954943519,1.978510664,270353.133037069,1565.064708002,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.958,1.958,1958000,1958,2531,2546,2.0396337,2.051721612,gpio35,gpio34,1.955040297,1.978571787,113372.303147284,715.042878507,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.959,1.959,1959000,1959,2444,2373,1.96952381,1.912307692,gpio35,gpio34,1.954997564,1.978562739,-50059.81902886,-105.847036999,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.96,1.96,1960000,1960,2362,2212,1.903443223,1.782564103,gpio35,gpio34,1.954825131,1.97848762,-202000.040883545,-878.779575658,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.961,1.961,1961000,1961,2287,2075,1.843003663,1.672161172,gpio35,gpio34,1.954542467,1.978352136,-331131.38611781,-1584.948100071,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.962,1.962,1962000,1962,2234,2009,1.80029304,1.618974359,gpio35,gpio34,1.954206899,1.978174077,-393106.829827748,-2083.009913457,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.963,1.963,1963000,1963,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.95382815,1.977976855,-443691.829894694,-2307.18204082,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.964,1.964,1964000,1964,2220,1969,1.789010989,1.586739927,gpio35,gpio34,1.953461062,1.977787889,-430031.591832303,-2210.601884914,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.965,1.965,1965000,1965,2259,2091,1.82043956,1.685054945,gpio35,gpio34,1.953192655,1.977630541,-314428.800214426,-1840.726684955,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.966,1.966,1966000,1966,2323,2241,1.872014652,1.805934066,gpio35,gpio34,1.953045397,1.977524925,-172508.518923174,-1235.538925532,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.967,1.967,1967000,1967,2411,2412,1.942930403,1.943736264,gpio35,gpio34,1.953036088,1.977490331,-10905.338564468,-404.701216592,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.968,1.968,1968000,1968,2497,2580,2.012234432,2.079120879,gpio35,gpio34,1.953162173,1.977525075,147704.121564059,406.451059866,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,1,0,0,0,0
1.969,1.969,1969000,1969,2583,2733,2.081538462,2.202417582,gpio35,gpio34,1.953411428,1.977629088,291994.386983354,1216.792184047,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.97,1.97,1970000,1970,2650,2817,2.135531136,2.27010989,gpio35,gpio34,1.953728126,1.97778699,371001.669991352,1847.20431676,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.971,1.971,1971000,1971,2684,2897,2.162930403,2.334578755,gpio35,gpio34,1.954108977,1.977972134,446153.789649914,2165.885223585,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.972,1.972,1972000,1972,2685,2907,2.163736264,2.342637363,gpio35,gpio34,1.954497505,1.978157898,455148.026026333,2173.146635748,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.973,1.973,1973000,1973,2657,2799,2.141172161,2.255604396,gpio35,gpio34,1.954798612,1.978320912,352736.66420676,1907.00916229,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.974,1.974,1974000,1974,2597,2664,2.092820513,2.146813187,gpio35,gpio34,1.954990627,1.978435412,224938.660300619,1339.464309936,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.975,1.975,1975000,1975,2505,2490,2.018681319,2.006593407,gpio35,gpio34,1.95504223,1.978475657,60450.932750714,470.813486066,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.976,1.976,1976000,1976,2414,2318,1.945347985,1.867985348,gpio35,gpio34,1.954955173,1.97844253,-101984.229038427,-387.541389594,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.977,1.977,1977000,1977,2336,2163,1.882490842,1.743076923,gpio35,gpio34,1.954743295,1.978346578,-248208.292383461,-1122.483044354,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.978,1.978,1978000,1978,2264,2039,1.824468864,1.643150183,gpio35,gpio34,1.954431701,1.9781927,-365020.922150335,-1800.125973139,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.979,1.979,1979000,1979,2222,1983,1.790622711,1.598021978,gpio35,gpio34,1.954075292,1.97800513,-417522.086158172,-2194.2723374,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.98,1.98,1980000,1980,2208,1950,1.779340659,1.571428571,gpio35,gpio34,1.953692645,1.977806466,-448257.851620043,-2324.060228474,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.981,1.981,1981000,1981,2227,2017,1.794652015,1.625421245,gpio35,gpio34,1.953364374,1.977623311,-384558.979655759,-2142.617517902,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.982,1.982,1982000,1982,2278,2135,1.835750916,1.720512821,gpio35,gpio34,1.953131522,1.977481439,-272777.816716486,-1659.682733671,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.983,1.983,1983000,1983,2352,2296,1.895384615,1.85025641,gpio35,gpio34,1.953028647,1.977399342,-120514.757226056,-960.403044335,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.984,1.984,1984000,1984,2440,2470,1.966300366,1.99047619,gpio35,gpio34,1.953066094,1.977388243,43868.546420774,-129.840471276,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,1,0,0,0,0
1.985,1.985,1985000,1985,2528,2628,2.037216117,2.117802198,gpio35,gpio34,1.953230831,1.977448071,192982.842498246,699.89153921,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.986,1.986,1986000,1986,2610,2776,2.103296703,2.237069597,gpio35,gpio34,1.953514669,1.97757392,332507.634113572,1472.230033366,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.987,1.987,1987000,1987,2666,2852,2.148424908,2.298315018,gpio35,gpio34,1.95385947,1.977744771,403922.091741584,1998.686456978,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.988,1.988,1988000,1988,2687,2907,2.165347985,2.342637363,gpio35,gpio34,1.954248248,1.977932374,455440.315563223,2194.661015638,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.989,1.989,1989000,1989,2679,2898,2.158901099,2.335384615,gpio35,gpio34,1.954629384,1.978113343,446488.524098197,2117.04797553,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.99,1.99,1990000,1990,2639,2759,2.126666667,2.223369963,gpio35,gpio34,1.954898125,1.978261896,314820.612265737,1737.839032094,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.991,1.991,1991000,1991,2555,2605,2.058974359,2.099267399,gpio35,gpio34,1.955042494,1.978342608,169123.783096006,944.208212593,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.992,1.992,1992000,1992,2474,2433,1.993699634,1.960659341,gpio35,gpio34,1.955048111,1.978357966,6579.94845652,179.652916072,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.993,1.993,1993000,1993,2382,2261,1.91956044,1.822051282,gpio35,gpio34,1.954915114,1.978299168,-155801.342348326,-687.838096405,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.994,1.994,1994000,1994,2310,2117,1.861538462,1.706007326,gpio35,gpio34,1.954666206,1.978182407,-291587.159397374,-1365.915670138,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.995,1.995,1995000,1995,2251,2040,1.813992674,1.643956044,gpio35,gpio34,1.954355496,1.978018218,-363986.57651671,-1920.760300273,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.996,1.996,1996000,1996,2215,1968,1.784981685,1.585934066,gpio35,gpio34,1.953987074,1.977825181,-431593.399135891,-2258.222245888,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.997,1.997,1997000,1997,2212,1957,1.782564103,1.577069597,gpio35,gpio34,1.953610157,1.97762992,-441546.234919431,-2284.245915801,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.998,1.998,1998000,1998,2244,2056,1.808351648,1.656849817,gpio35,gpio34,1.953313397,1.977460642,-347644.826040427,-1980.288153517,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
1.999,1.999,1999000,1999,2300,2186,1.853479853,1.761611722,gpio35,gpio34,1.953121695,1.977336661,-224572.109055487,-1450.379211718,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
2.0,2.0,2000000,2000,2381,2354,1.918754579,1.896996337,gpio35,gpio34,1.95306557,1.977278079,-65748.982156469,-685.317744197,320832.182431913,1644.280164988,260048.027923486,1318.297471044,319968.310952032,1638.869976827,259347.823620352,1313.959866344,-77.257779,-83.154287,-5.896508,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0.0,0.0,0.0,0,0,0,0,NONE,1,52.12496,80.0,120.0,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0.0,1,0,1,21Z1,1,forward,86.636,60.0,-84.494548,0.0,3683270.054781435,319325383.526052,10000.0,1,0,0,0,0,0,257046.158499878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,755,0,0,0,0,0
