host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.063,0.063,63000,63,2219,1966,1.788205128,1.584322344,gpio35,gpio34,1.954746322,1.97036652,-434373.691135607,-2133.133419995,316888.003940994,1639.243593312,256851.10475148,1314.259412418,316349.644673854,1636.546240621,256414.741838405,1312.096816707,-81.167744,-85.957786,-4.790042,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.423644485,4.790042,194.741105432,16.318783018,374.913754342,195.423644485,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-4.790042,0,335265908.614758,335265908.614758,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,636,0,0,0,0,0
0.064,0.064,64000,64,2257,2089,1.818827839,1.683443223,gpio35,gpio34,1.954475019,1.970214981,-317822.51840182,-1772.762985887,316888.003940994,1639.243593312,256851.10475148,1314.259412418,316349.644673854,1636.546240621,256414.741838405,1312.096816707,-81.167744,-85.957786,-4.790042,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.423644485,4.790042,194.741105432,16.318783018,374.913754342,195.423644485,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-4.790042,0,335265908.614758,335265908.614758,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,636,0,0,0,0,0
0.065,0.065,65000,65,2322,2240,1.871208791,1.805128205,gpio35,gpio34,1.954325673,1.970115975,-174954.804375774,-1158.215892777,316888.003940994,1639.243593312,256851.10475148,1314.259412418,316349.644673854,1636.546240621,256414.741838405,1312.096816707,-81.167744,-85.957786,-4.790042,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.423644485,4.790042,194.741105432,16.318783018,374.913754342,195.423644485,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-4.790042,0,335265908.614758,335265908.614758,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,636,0,0,0,0,0
0.066,0.066,66000,66,2408,2410,1.940512821,1.942124542,gpio35,gpio34,1.954313471,1.970086371,-14293.216748222,-346.310101642,316888.003940994,1639.243593312,256851.10475148,1314.259412418,316349.644673854,1636.546240621,256414.741838405,1312.096816707,-81.167744,-85.957786,-4.790042,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.423644485,4.790042,194.741105432,16.318783018,374.913754342,195.423644485,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-4.790042,0,335265908.614758,335265908.614758,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,636,0,0,0,0,0
0.067,0.067,67000,67,2498,2578,2.013040293,2.077509158,gpio35,gpio34,1.954436667,1.970129325,144319.631258489,502.492973247,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,1,0,0,0,0
0.068,0.068,68000,68,2588,2730,2.085567766,2.2,gpio35,gpio34,1.95468223,1.970244764,287669.242151482,1350.447245061,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.069,0.069,69000,69,2650,2818,2.135531136,2.270915751,gpio35,gpio34,1.954998464,1.97041005,370457.006370739,1933.58923578,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.07,0.07,70000,70,2685,2896,2.163736264,2.333772894,gpio35,gpio34,1.955377238,1.970603376,443721.592659708,2261.611055073,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.071,0.071,71000,71,2690,2909,2.167765568,2.344249084,gpio35,gpio34,1.95576611,1.970800539,455550.378282939,2306.485930951,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.072,0.072,72000,72,2657,2798,2.141172161,2.254798535,gpio35,gpio34,1.956065143,1.97097091,350306.497061288,1993.078631264,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.073,0.073,73000,73,2599,2661,2.094432234,2.144395604,gpio35,gpio34,1.956253473,1.971094372,220622.845289079,1444.302304214,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.074,0.074,74000,74,2501,2490,2.015457875,2.006593407,gpio35,gpio34,1.956303813,1.971138735,58971.550604006,518.982858031,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.075,0.075,75000,75,2413,2314,1.944542125,1.864761905,gpio35,gpio34,1.956212271,1.971112138,-107238.287869415,-311.138294842,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.076,0.076,76000,76,2336,2161,1.882490842,1.741465201,gpio35,gpio34,1.955997524,1.971023517,-251569.019122404,-1036.72905531,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.077,0.077,77000,77,2266,2036,1.826080586,1.640732601,gpio35,gpio34,1.955682259,1.970878574,-369322.327179147,-1695.603143311,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.078,0.078,78000,78,2224,1983,1.792234432,1.598021978,gpio35,gpio34,1.955324599,1.97069993,-418987.072732134,-2089.854030402,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.079,0.079,79000,79,2211,1950,1.781758242,1.571428571,gpio35,gpio34,1.954940703,1.970510988,-449721.373207431,-2210.319042396,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.08,0.08,80000,80,2228,2017,1.795457875,1.625421245,gpio35,gpio34,1.954611183,1.970335935,-386021.03772156,-2047.844667783,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.081,0.081,81000,81,2279,2133,1.836556777,1.718901099,gpio35,gpio34,1.954375473,1.970202156,-276126.490757435,-1565.004656402,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.082,0.082,82000,82,2350,2296,1.893772894,1.85025641,gpio35,gpio34,1.954271354,1.970125727,-121972.00455975,-894.101537303,311881.800193316,1593.237724814,252793.365275038,1277.374323498,311448.764223867,1591.589729603,252442.371341009,1276.053047498,-73.946968,-80.551125,-6.604156,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.830624546,6.604156,196.5179046,22.752344498,379.531465437,197.830624546,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.604156,0,319992340.439363,319992340.439363,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,637,0,0,0,0,0
0.083,0.083,83000,83,2439,2472,1.965494505,1.992087912,gpio35,gpio34,1.954309171,1.970121096,44300.834367627,-54.177968364,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,1,0,0,0,0
0.084,0.084,84000,84,2528,2630,2.037216117,2.119413919,gpio35,gpio34,1.954474276,1.970188191,193414.698157153,784.905677005,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.085,0.085,85000,85,2608,2771,2.101684982,2.233040293,gpio35,gpio34,1.954752842,1.970319687,326330.784800571,1538.30456225,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.086,0.086,86000,86,2665,2853,2.147619048,2.299120879,gpio35,gpio34,1.95509721,1.970496987,403415.653377538,2074.12220872,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.087,0.087,87000,87,2686,2905,2.164542125,2.341025641,gpio35,gpio34,1.955483138,1.970691032,452102.26658772,2270.021331628,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.088,0.088,88000,88,2678,2893,2.158095238,2.331355311,gpio35,gpio34,1.95585901,1.970878436,440321.696121849,2192.332931204,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.089,0.089,89000,89,2639,2757,2.126666667,2.221758242,gpio35,gpio34,1.956124909,1.971034224,311492.068167187,1822.476000199,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.09,0.09,90000,90,2548,2605,2.053333333,2.099267399,gpio35,gpio34,1.956268052,1.971116524,167686.645574767,962.769462024,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.091,0.091,91000,91,2465,2431,1.986446886,1.959047619,gpio35,gpio34,1.956270831,1.971131854,3256.170039589,179.341009481,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.092,0.092,92000,92,2381,2259,1.918754579,1.82043956,gpio35,gpio34,1.956135,1.971079477,-159121.79698684,-612.731311997,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.093,0.093,93000,93,2312,2116,1.863150183,1.705201465,gpio35,gpio34,1.955884067,1.970971547,-293960.254564643,-1262.602100355,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.094,0.094,94000,94,2245,2037,1.809157509,1.641538462,gpio35,gpio34,1.955569721,1.970809733,-368245.376622025,-1892.968423152,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.095,0.095,95000,95,2214,1965,1.784175824,1.583516484,gpio35,gpio34,1.955197668,1.970623099,-435847.940441101,-2183.321673712,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.096,0.096,96000,96,2210,1956,1.780952381,1.576263736,gpio35,gpio34,1.954818734,1.970433429,-443908.443650122,-2218.847541584,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.097,0.097,97000,97,2241,2052,1.805934066,1.653626374,gpio35,gpio34,1.954517542,1.970268929,-352836.789612208,-1924.38247506,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.098,0.098,98000,98,2300,2183,1.853479853,1.759194139,gpio35,gpio34,1.954322218,1.97015214,-228814.841647089,-1366.24754678,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.099,0.099,99000,99,2378,2355,1.916336996,1.897802198,gpio35,gpio34,1.954265698,1.970098325,-66211.315949052,-629.552103084,321055.155016625,1645.4380159,260228.756616274,1319.225775089,320197.317641289,1640.331324414,259533.443209607,1315.131498083,-77.196669,-82.971818,-5.775149,1,62.507813,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.344101018,5.775149,196.342470486,19.857706064,378.598086249,197.344101018,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.775149,0,339588214.992631,339588214.992631,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,638,0,0,0,0,0
0.1,0.1,100000,100,2472,2526,1.992087912,2.035604396,gpio35,gpio34,1.954347037,1.970120315,95285.56720668,257.243403353,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,1,0,0,0,0
0.101,0.101,101000,101,2556,2682,2.05978022,2.161318681,gpio35,gpio34,1.954554008,1.970209975,242460.368230152,1048.879140417,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.102,0.102,102000,102,2633,2814,2.121831502,2.267692308,gpio35,gpio34,1.954867147,1.970361596,366831.058054036,1773.73216004,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.103,0.103,103000,103,2674,2877,2.154871795,2.318461538,gpio35,gpio34,1.955230741,1.970546106,425938.685042217,2158.477620727,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.104,0.104,104000,104,2689,2912,2.166959707,2.346666667,gpio35,gpio34,1.955622177,1.97074252,458554.111938418,2297.728603904,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.105,0.105,105000,105,2671,2832,2.152454212,2.282197802,gpio35,gpio34,1.955948753,1.970924232,382572.436497926,2125.739522343,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.106,0.106,106000,106,2619,2711,2.110549451,2.184688645,gpio35,gpio34,1.956177493,1.971063857,267961.143051991,1633.394318721,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.107,0.107,107000,107,2531,2539,2.0396337,2.046080586,gpio35,gpio34,1.956267396,1.971132427,105318.471052549,802.158754388,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.108,0.108,108000,108,2443,2371,1.968717949,1.910695971,gpio35,gpio34,1.956221824,1.971130012,-53385.402208466,-28.245574381,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.109,0.109,109000,109,2363,2210,1.904249084,1.780952381,gpio35,gpio34,1.956046555,1.971063131,-205322.298479972,-782.401119728,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.11,0.11,110000,110,2287,2075,1.843003663,1.672161172,gpio35,gpio34,1.955762669,1.970935072,-332562.243423426,-1498.093319985,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.111,0.111,111000,111,2234,2008,1.80029304,1.618168498,gpio35,gpio34,1.955425075,1.97076443,-395480.295292666,-1996.241988151,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.112,0.112,112000,112,2208,1954,1.779340659,1.574652015,gpio35,gpio34,1.955044302,1.970573006,-446062.921894147,-2239.355478212,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.113,0.113,113000,113,2219,1967,1.788205128,1.585128205,gpio35,gpio34,1.954674386,1.970390638,-433344.351756362,-2133.415851482,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.114,0.114,114000,114,2257,2091,1.818827839,1.685054945,gpio35,gpio34,1.954404767,1.970239075,-315850.169345349,-1773.045134943,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.115,0.115,115000,115,2323,2239,1.872014652,1.804322344,gpio35,gpio34,1.954254684,1.970140851,-175816.544718179,-1149.070462297,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.116,0.116,116000,116,2408,2409,1.940512821,1.941318681,gpio35,gpio34,1.954241748,1.970111223,-15154.095350285,-346.60111398,311319.137975907,1585.532584662,252337.303794812,1271.196746834,310790.20408692,1583.442032562,251908.580548627,1269.520651966,-81.505882,-86.957571,-5.451689,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.428107616,5.451689,197.530549721,18.8519447,380.677716809,198.428107616,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.451689,0,318356566.895092,318356566.895092,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,639,0,0,0,0,0
0.117,0.117,117000,117,2497,2580,2.012234432,2.079120879,gpio35,gpio34,1.954366627,1.970153346,146291.730584848,492.774954535,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,1,0,0,0,0
0.118,0.118,118000,118,2583,2730,2.081538462,2.2,gpio35,gpio34,1.954612261,1.970264731,287751.291345301,1303.029754822,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.119,0.119,119000,119,2646,2818,2.132307692,2.270915751,gpio35,gpio34,1.954928564,1.970426774,370538.973515365,1895.646460418,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.12,0.12,120000,120,2684,2895,2.162930403,2.332967033,gpio35,gpio34,1.955306603,1.970619278,442859.438820583,2251.988114646,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.121,0.121,121000,121,2687,2905,2.165347985,2.341025641,gpio35,gpio34,1.955692322,1.970814006,451856.969547831,2278.018018691,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.122,0.122,122000,122,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.955990622,1.970983559,349448.898784736,1983.49378169,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.123,0.123,123000,123,2596,2661,2.092014652,2.144395604,gpio35,gpio34,1.956179027,1.97110459,220710.143627411,1415.872444716,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.124,0.124,124000,124,2502,2490,2.016263736,2.006593407,gpio35,gpio34,1.956229441,1.971149749,59058.761643999,528.290617938,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
0.125,0.125,125000,125,2411,2316,1.942930403,1.866373626,gpio35,gpio34,1.956139586,1.97112153,-105263.086007248,-330.121734854,311830.959432157,1591.776835798,252752.156691856,1276.203059418,311413.137845568,1590.473385614,252413.494657415,1275.158021524,-73.845486,-80.367866,-6.52238,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.946835135,6.52238,196.665636558,22.485038072,379.754411581,197.946835135,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.52238,0,319783827.71971,319783827.71971,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,640,0,0,0,0,0
