host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.189,0.189,189000,189,2639,2756,2.126666667,2.220952381,gpio35,gpio34,1.955972778,1.971069585,310725.479355618,1822.061922675,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.19,0.19,190000,190,2551,2604,2.055750916,2.098461538,gpio35,gpio34,1.956115267,1.971154266,166920.82335201,990.637690738,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.191,0.191,191000,191,2472,2430,1.992087912,1.958241758,gpio35,gpio34,1.956117393,1.9711752,2491.113639054,244.890559512,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.192,0.192,192000,192,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.955981716,1.971123585,-158942.049314368,-603.811095835,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.193,0.193,193000,193,2309,2114,1.860732601,1.703589744,gpio35,gpio34,1.955729324,1.971013194,-295668.764673057,-1291.399993955,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.194,0.194,194000,194,2249,2040,1.812380952,1.643956044,gpio35,gpio34,1.95541755,1.970854562,-365231.983137296,-1855.746437153,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.195,0.195,195000,195,2215,1967,1.784981685,1.585128205,gpio35,gpio34,1.955047261,1.970668689,-433781.599366463,-2174.418801858,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.196,0.196,196000,196,2210,1957,1.780952381,1.577069597,gpio35,gpio34,1.954669283,1.970478973,-442788.207933166,-2219.380869989,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.197,0.197,197000,197,2241,2053,1.805934066,1.654432234,gpio35,gpio34,1.954369046,1.970314428,-351717.674130969,-1924.915270136,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.198,0.198,198000,198,2299,2181,1.852673993,1.757582418,gpio35,gpio34,1.95417226,1.970196787,-230528.962331152,-1376.207106448,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.199,0.199,199000,199,2379,2353,1.917142857,1.896190476,gpio35,gpio34,1.954114278,1.970143734,-67923.722512431,-620.647108419,321396.322448149,1647.030010697,260505.287222047,1320.502152899,320517.845299053,1642.322227508,259793.244407432,1316.727699612,-77.253207,-83.173745,-5.920538,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.302179094,5.920538,196.249750842,20.351539738,378.517660435,197.302179094,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920538,0,340252290.621722,340252290.621722,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,644,0,0,0,0,0
0.2,0.2,200000,200,2467,2526,1.988058608,2.035604396,gpio35,gpio34,1.954195768,1.970161648,95462.951083079,209.575708704,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,1,0,0,0,0
0.201,0.201,201000,201,2553,2681,2.057362637,2.160512821,gpio35,gpio34,1.954402085,1.970248849,241693.535706068,1020.113708236,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.202,0.202,202000,202,2631,2809,2.12021978,2.263663004,gpio35,gpio34,1.954711346,1.97039882,362288.836296047,1754.422790677,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.203,0.203,203000,203,2676,2878,2.156483516,2.319267399,gpio35,gpio34,1.955075902,1.970584905,427065.239605628,2176.89675028,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.204,0.204,204000,204,2688,2909,2.166153846,2.344249084,gpio35,gpio34,1.955465075,1.970780474,455903.383880837,2287.847422168,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.205,0.205,205000,205,2669,2829,2.150842491,2.27978022,gpio35,gpio34,1.95578939,1.970960536,379924.359168403,2106.440924402,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.206,0.206,206000,206,2621,2710,2.112161172,2.183882784,gpio35,gpio34,1.956017484,1.971101737,267203.791833011,1651.824208924,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.207,0.207,207000,207,2531,2541,2.0396337,2.047692308,gpio35,gpio34,1.956109158,1.971170269,107393.994234609,801.715619928,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.208,0.208,208000,208,2442,2371,1.967912088,1.910695971,gpio35,gpio34,1.956063745,1.97116701,-53200.032582802,-38.115563093,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.209,0.209,209000,209,2361,2210,1.902637363,1.780952381,gpio35,gpio34,1.955888634,1.971098481,-205137.114223933,-801.688535838,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.21,0.21,210000,210,2287,2075,1.843003663,1.672161172,gpio35,gpio34,1.955604906,1.970970386,-332377.244351643,-1498.506853905,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.211,0.211,211000,211,2233,2004,1.799487179,1.614945055,gpio35,gpio34,1.955264247,1.970798903,-399071.637286383,-2006.082405924,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.212,0.212,212000,212,2211,1954,1.781758242,1.574652015,gpio35,gpio34,1.954883634,1.970609862,-445874.516479442,-2211.476866022,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.213,0.213,213000,213,2219,1966,1.788205128,1.584322344,gpio35,gpio34,1.954513073,1.970427457,-434100.17376368,-2133.847010063,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.214,0.214,214000,214,2258,2090,1.8196337,1.684249084,gpio35,gpio34,1.954242809,1.970276664,-316605.235530658,-1764.048564979,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.215,0.215,215000,215,2323,2239,1.872014652,1.804322344,gpio35,gpio34,1.954092889,1.970178402,-175626.816820697,-1149.51018629,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.216,0.216,216000,216,2409,2411,1.941318681,1.942930403,gpio35,gpio34,1.954081726,1.970149542,-13076.479147486,-337.613100862,310908.758101246,1590.648595697,252004.673582044,1275.298495765,310319.810390614,1588.762797368,251527.306599907,1273.786561716,-81.634797,-87.277438,-5.642641,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.464248846,5.642641,196.507435877,19.415386103,378.828585857,197.464248846,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.642641,0,318839643.194834,318839643.194834,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,645,0,0,0,0,0
0.217,0.217,217000,217,2498,2578,2.013040293,2.077509158,gpio35,gpio34,1.954205154,1.970192433,144591.113105017,501.75397964,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,1,0,0,0,0
0.218,0.218,218000,218,2586,2731,2.083956044,2.200805861,gpio35,gpio34,1.954451754,1.970306196,288884.49153277,1330.854395674,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.219,0.219,219000,219,2647,2819,2.133113553,2.271721612,gpio35,gpio34,1.954769024,1.970469004,371671.040502646,1904.588681857,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.22,0.22,220000,220,2684,2896,2.162930403,2.333772894,gpio35,gpio34,1.955148028,1.970661465,443990.373740877,2251.494096476,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.221,0.221,221000,221,2686,2905,2.164542125,2.341025641,gpio35,gpio34,1.955533906,1.970855346,452042.734516598,2268.097197153,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.222,0.222,222000,222,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.955832364,1.971024857,349634.477988534,1983.01017836,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.223,0.223,223000,223,2598,2663,2.093626374,2.146007326,gpio35,gpio34,1.956022539,1.971147458,222783.615285219,1434.243919763,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.224,0.224,224000,224,2502,2483,2.016263736,2.000952381,gpio35,gpio34,1.956067469,1.971192574,52633.808680687,527.789126737,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.225,0.225,225000,225,2412,2314,1.943736264,1.864761905,gpio35,gpio34,1.955976164,1.971165118,-106961.418934562,-321.195427177,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.226,0.226,226000,226,2334,2161,1.880879121,1.741465201,gpio35,gpio34,1.955761653,1.971074832,-251292.427056486,-1056.203427899,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.227,0.227,227000,227,2265,2036,1.825274725,1.640732601,gpio35,gpio34,1.955446624,1.970929032,-369046.011705295,-1705.630744142,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.228,0.228,228000,228,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.955088393,1.970749532,-419655.072590363,-2099.871603632,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.229,0.229,229000,229,2208,1950,1.779340659,1.571428571,gpio35,gpio34,1.954704733,1.970558123,-449444.666049194,-2239.181192826,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.23,0.23,230000,230,2227,2017,1.794652015,1.625421245,gpio35,gpio34,1.95437545,1.970382217,-385744.607270481,-2057.823361289,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.231,0.231,231000,231,2277,2134,1.834945055,1.71970696,gpio35,gpio34,1.954140781,1.970246779,-274906.297720201,-1584.400668601,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.232,0.232,232000,232,2349,2295,1.892967033,1.849450549,gpio35,gpio34,1.954036091,1.9701695,-122641.109748767,-904.050856103,311489.26781827,1587.62209189,252475.201214148,1272.872003979,311080.19671263,1585.842741942,252143.631813922,1271.44541465,-73.843005,-80.484474,-6.641469,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.312588892,6.641469,196.981775876,22.936060816,380.456097984,198.312588892,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.641469,0,318435507.524634,318435507.524634,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,646,0,0,0,0,0
0.233,0.233,233000,233,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.954071725,1.970165631,41744.320250586,-45.262743073,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,1,0,0,0,0
0.234,0.234,234000,234,2527,2626,2.036410256,2.116190476,gpio35,gpio34,1.954233844,1.970231875,189916.701537622,774.957392298,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.235,0.235,235000,235,2610,2772,2.103296703,2.233846154,gpio35,gpio34,1.954513456,1.97036494,327556.481260694,1556.648117987,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.236,0.236,236000,236,2666,2854,2.148424908,2.29992674,gpio35,gpio34,1.95485887,1.970543,404640.1241412,2083.020123515,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.237,0.237,237000,237,2689,2908,2.166959707,2.343443223,gpio35,gpio34,1.955247454,1.970739417,455213.590913833,2297.764943282,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.238,0.238,238000,238,2677,2896,2.157289377,2.333772894,gpio35,gpio34,1.955625979,1.970925967,443429.909123636,2182.3396097,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.239,0.239,239000,239,2636,2755,2.124249084,2.22014652,gpio35,gpio34,1.9558905,1.97107929,309876.977872937,1793.638077243,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.24,0.24,240000,240,2551,2604,2.055750916,2.098461538,gpio35,gpio34,1.956033071,1.971163961,167017.209387419,990.524161311,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.241,0.241,241000,241,2472,2430,1.992087912,1.958241758,gpio35,gpio34,1.95603528,1.971184885,2587.403288428,244.777143614,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.242,0.242,242000,242,2380,2259,1.917948718,1.82043956,gpio35,gpio34,1.955899684,1.971131649,-158845.855954643,-622.77899309,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.243,0.243,243000,243,2308,2115,1.85992674,1.704395604,gpio35,gpio34,1.95564818,1.971020444,-294628.628490085,-1300.921625927,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.244,0.244,244000,244,2247,2038,1.810769231,1.642344322,gpio35,gpio34,1.955334876,1.970860193,-367025.004140328,-1874.685844879,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.245,0.245,245000,245,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.954963058,1.970672703,-435572.827348493,-2193.339270176,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.246,0.246,246000,246,2210,1954,1.780952381,1.574652015,gpio35,gpio34,1.954582747,1.970482982,-445521.68370382,-2219.427823066,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.247,0.247,247000,247,2242,2050,1.806739927,1.652014652,gpio35,gpio34,1.954280179,1.970319239,-354448.416425852,-1915.534878874,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.248,0.248,248000,248,2298,2183,1.851868132,1.759194139,gpio35,gpio34,1.954085092,1.970200788,-228536.778800706,-1385.69069035,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.249,0.249,249000,249,2379,2353,1.917142857,1.896190476,gpio35,gpio34,1.954027198,1.97014773,-67821.609198729,-620.69391135,320831.449595338,1644.030820865,260047.433928504,1318.097560023,319962.933145969,1639.205618428,259343.464681513,1314.22896615,-77.076431,-83.054561,-5.978129,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.335069734,5.978129,196.261906943,20.552217154,378.580760031,197.335069734,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.978129,0,338983129.081238,338983129.081238,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,647,0,0,0,0,0
0.25,0.25,250000,250,2468,2525,1.988864469,2.034798535,gpio35,gpio34,1.954107969,1.970166447,94620.923266859,218.956249962,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.41044,0,319897938.042664,319897938.042664,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,1,0,0,0,0
0.251,0.251,251000,251,2555,2679,2.058974359,2.158901099,gpio35,gpio34,1.954312762,1.970255255,239908.310901058,1038.91216634,311923.223868286,1589.880194783,252826.940912319,1274.682432272,311340.287744761,1588.18858239,252354.446575314,1273.326186307,-81.604688,-87.015128,-5.41044,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.185232731,5.41044,197.302278059,18.686828121,380.21176943,198.185232731,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.41044,0,319897938.042664,319897938.042664,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,648,0,0,0,0,0
