host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.378,0.378,378000,378,2221,1983,1.78981685,1.598021978,gpio35,gpio34,1.954891864,1.970778245,-418479.630510263,-2119.081306475,311784.83681878,1591.918539387,252714.772366629,1276.316669912,311378.962516979,1589.914408427,252385.794110869,1274.709862975,-74.063774,-80.306406,-6.242632,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.994697807,6.242632,196.820654638,21.529753076,379.846234523,197.994697807,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.242632,0,319810975.617838,319810975.617838,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,655,0,0,0,0,0
0.379,0.379,379000,379,2211,1955,1.781758242,1.575457875,gpio35,gpio34,1.95451243,1.970589225,-444494.243344747,-2211.235199034,311784.83681878,1591.918539387,252714.772366629,1276.316669912,311378.962516979,1589.914408427,252385.794110869,1274.709862975,-74.063774,-80.306406,-6.242632,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.994697807,6.242632,196.820654638,21.529753076,379.846234523,197.994697807,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.242632,0,319810975.617838,319810975.617838,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,655,0,0,0,0,0
0.38,0.38,380000,380,2225,2017,1.793040293,1.625421245,gpio35,gpio34,1.954183339,1.970411676,-385519.330071773,-2077.041800424,311784.83681878,1591.918539387,252714.772366629,1276.316669912,311378.962516979,1589.914408427,252385.794110869,1274.709862975,-74.063774,-80.306406,-6.242632,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.994697807,6.242632,196.820654638,21.529753076,379.846234523,197.994697807,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.242632,0,319810975.617838,319810975.617838,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,655,0,0,0,0,0
0.381,0.381,381000,381,2279,2135,1.836556777,1.720512821,gpio35,gpio34,1.953949668,1.970277821,-273737.206782085,-1565.890699751,311784.83681878,1591.918539387,252714.772366629,1276.316669912,311378.962516979,1589.914408427,252385.794110869,1274.709862975,-74.063774,-80.306406,-6.242632,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.994697807,6.242632,196.820654638,21.529753076,379.846234523,197.994697807,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.242632,0,319810975.617838,319810975.617838,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,655,0,0,0,0,0
0.382,0.382,382000,382,2351,2297,1.894578755,1.851062271,gpio35,gpio34,1.953846781,1.970202122,-120529.148884982,-885.559397221,311784.83681878,1591.918539387,252714.772366629,1276.316669912,311378.962516979,1589.914408427,252385.794110869,1274.709862975,-74.063774,-80.306406,-6.242632,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.994697807,6.242632,196.820654638,21.529753076,379.846234523,197.994697807,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.242632,0,319810975.617838,319810975.617838,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,655,0,0,0,0,0
0.383,0.383,383000,383,2437,2469,1.963882784,1.98967033,gpio35,gpio34,1.953882604,1.970195802,41966.091120293,-73.926262583,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,1,0,0,0,0
0.384,0.384,384000,384,2528,2627,2.037216117,2.116996337,gpio35,gpio34,1.954045718,1.970262823,191082.289653066,784.031725854,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.385,0.385,385000,385,2609,2772,2.102490842,2.233846154,gpio35,gpio34,1.954325518,1.970395051,327776.864771416,1546.858782437,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.386,0.386,386000,386,2667,2851,2.149230769,2.297509158,gpio35,gpio34,1.954668702,1.970573886,402028.17021859,2092.095172073,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.387,0.387,387000,387,2687,2909,2.165347985,2.344249084,gpio35,gpio34,1.955058282,1.970768661,456380.405011574,2278.549024631,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.388,0.388,388000,388,2679,2894,2.158901099,2.332161172,gpio35,gpio34,1.955435385,1.970956793,441763.439357458,2200.852096514,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.389,0.389,389000,389,2640,2754,2.127472527,2.219340659,gpio35,gpio34,1.955699291,1.971113309,309156.213593132,1830.986646343,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.39,0.39,390000,390,2552,2605,2.056556777,2.099267399,gpio35,gpio34,1.955842859,1.971198752,168185.243905108,999.553489683,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.391,0.391,391000,391,2472,2430,1.992087912,1.958241758,gpio35,gpio34,1.955845258,1.971219641,2810.230754992,244.370145271,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.392,0.392,392000,392,2383,2258,1.9203663,1.8196337,gpio35,gpio34,1.955709046,1.971168788,-159567.290332153,-594.903692275,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.393,0.393,393000,393,2310,2115,1.861538462,1.704395604,gpio35,gpio34,1.955457733,1.971059158,-294405.30241661,-1282.5014978,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.394,0.394,394000,394,2250,2038,1.813186813,1.642344322,gpio35,gpio34,1.955144619,1.970901285,-366801.901392926,-1846.856839493,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.395,0.395,395000,395,2213,1966,1.783369963,1.584322344,gpio35,gpio34,1.954773797,1.970713754,-434405.908687231,-2193.819985955,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.396,0.396,396000,396,2211,1954,1.781758242,1.574652015,gpio35,gpio34,1.954393675,1.970524799,-445299.970977827,-2210.480760742,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.397,0.397,397000,397,2241,2052,1.805934066,1.653626374,gpio35,gpio34,1.954092908,1.970360208,-352338.847379371,-1925.451358386,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.398,0.398,398000,398,2301,2184,1.854285714,1.76,gpio35,gpio34,1.953898815,1.970244133,-227373.358339879,-1357.888063836,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.399,0.399,399000,399,2380,2352,1.917948718,1.895384615,gpio35,gpio34,1.953840301,1.970191838,-68547.430191577,-611.773682236,320134.963000804,1646.495448211,259482.902141168,1320.073568774,319277.766064948,1641.497595797,258788.107837735,1316.06655322,-77.081152,-82.948718,-5.867566,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,196.637553933,5.867566,195.60733962,20.102146733,377.242599194,196.637553933,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.867566,0,338798009.792952,338798009.792952,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,656,0,0,0,0,0
0.4,0.4,400000,400,2469,2526,1.98967033,2.035604396,gpio35,gpio34,1.953922065,1.970211316,95783.906128219,227.867558847,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,1,0,0,0,0
0.401,0.401,401000,401,2551,2681,2.055750916,2.160512821,gpio35,gpio34,1.954128656,1.970296856,242014.169796163,1000.678076983,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.402,0.402,402000,402,2633,2810,2.121831502,2.264468864,gpio35,gpio34,1.954438996,1.970448391,363553.188768659,1772.715784601,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.403,0.403,403000,403,2674,2877,2.154871795,2.318461538,gpio35,gpio34,1.954803018,1.970632814,426440.249692554,2157.462261664,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.404,0.404,404000,404,2690,2914,2.167765568,2.348278388,gpio35,gpio34,1.955196494,1.970829947,460943.253057318,2306.141557587,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.405,0.405,405000,405,2672,2832,2.153260073,2.282197802,gpio35,gpio34,1.955523495,1.971012377,383071.110442493,2134.144063072,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.406,0.406,406000,406,2618,2710,2.10974359,2.183882784,gpio35,gpio34,1.955751854,1.971151108,267515.279306006,1622.935860136,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.407,0.407,407000,407,2531,2542,2.0396337,2.048498168,gpio35,gpio34,1.955844601,1.971219591,108649.209236738,801.138051648,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.408,0.408,408000,408,2441,2373,1.967106227,1.912307692,gpio35,gpio34,1.955801064,1.971215477,-51002.033779068,-48.119851191,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.409,0.409,409000,409,2363,2210,1.904249084,1.780952381,gpio35,gpio34,1.955626215,1.971148511,-204829.391452217,-783.400927489,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.41,0.41,410000,410,2289,2075,1.844615385,1.672161172,gpio35,gpio34,1.95534275,1.971021978,-332069.829302698,-1480.237533164,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.411,0.411,411000,411,2235,2009,1.801098901,1.618974359,gpio35,gpio34,1.955006382,1.970852055,-394044.334569453,-1987.831354503,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.412,0.412,412000,412,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.954626833,1.970662155,-444628.397131656,-2221.525957812,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.413,0.413,413000,413,2217,1967,1.786593407,1.585128205,gpio35,gpio34,1.954257334,1.970478086,-432855.300535242,-2153.313350148,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.414,0.414,414000,414,2257,2090,1.818827839,1.684249084,gpio35,gpio34,1.953987326,1.970326436,-316305.646192056,-1774.068141337,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.415,0.415,415000,415,2323,2239,1.872014652,1.804322344,gpio35,gpio34,1.953837661,1.970228124,-175327.527071433,-1150.092445685,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.416,0.416,416000,416,2409,2412,1.941318681,1.943736264,gpio35,gpio34,1.95382756,1.970199215,-11833.449671364,-338.194777998,311435.775443877,1588.022054336,252431.8433865,1273.19267286,310858.658583013,1586.088073877,251964.065807545,1271.64210891,-81.571399,-87.295344,-5.723945,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.140706447,5.723945,197.152771986,19.761681351,380.126347238,198.140706447,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.723945,0,318810553.224036,318810553.224036,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,657,0,0,0,0,0
0.417,0.417,417000,417,2497,2581,2.012234432,2.07992674,gpio35,gpio34,1.953953659,1.97024125,147720.977584876,491.745586794,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,1,0,0,0,0
0.418,0.418,418000,418,2587,2731,2.084761905,2.200805861,gpio35,gpio34,1.954200511,1.970355771,289179.109098329,1339.710605995,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.419,0.419,419000,419,2647,2818,2.133113553,2.270915751,gpio35,gpio34,1.954517226,1.970518529,371021.324434033,1904.00873858,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.42,0.42,420000,420,2685,2896,2.163736264,2.333772894,gpio35,gpio34,1.954896482,1.970711746,444285.346404939,2260.34203053,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.421,0.421,421000,421,2686,2906,2.164542125,2.341831502,gpio35,gpio34,1.955283417,1.970905577,453281.451224603,2267.508985886,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.422,0.422,422000,422,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.955582126,1.971075037,349927.916963224,1982.422555304,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.423,0.423,423000,423,2598,2662,2.093626374,2.145201465,gpio35,gpio34,1.955771746,1.971197589,222132.721804327,1433.65688433,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.424,0.424,424000,424,2502,2489,2.016263736,2.005787546,gpio35,gpio34,1.955821761,1.971242655,58591.839209526,527.202678339,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.425,0.425,425000,425,2413,2316,1.944542125,1.866373626,gpio35,gpio34,1.955732313,1.971215954,-104785.502502681,-312.35399174,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.426,0.426,426000,426,2338,2163,1.884102564,1.743076923,gpio35,gpio34,1.955519658,1.971128841,-249118.686541037,-1019.088941738,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.427,0.427,427000,427,2265,2037,1.825274725,1.641538462,gpio35,gpio34,1.955205677,1.970982987,-367818.483946968,-1706.262562012,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.428,0.428,428000,428,2221,1983,1.78981685,1.598021978,gpio35,gpio34,1.954848493,1.970801821,-418428.772359794,-2119.357384457,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.429,0.429,429000,429,2204,1951,1.776117216,1.572234432,gpio35,gpio34,1.954465879,1.970607136,-448219.592118856,-2277.502082644,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.43,0.43,430000,430,2229,2016,1.796263736,1.624615385,gpio35,gpio34,1.954136028,1.970432793,-386408.836447287,-2039.542145898,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.431,0.431,431000,431,2278,2134,1.835750916,1.71970696,gpio35,gpio34,1.953901599,1.970298111,-274625.823651223,-1575.565031812,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.432,0.432,432000,432,2353,2295,1.896190476,1.849450549,gpio35,gpio34,1.953797148,1.970224003,-122360.916153858,-866.942162791,311583.584218326,1588.821222491,252551.648637999,1273.833403911,311142.545909467,1587.06988998,252194.168470056,1272.429277492,-73.923535,-80.559273,-6.635738,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.198967071,6.635738,196.871208529,22.903226857,380.238118305,198.198967071,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.635738,0,318749501.230776,318749501.230776,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,658,0,0,0,0,0
0.433,0.433,433000,433,2439,2468,1.965494505,1.988864469,gpio35,gpio34,1.953832216,1.970219274,41080.194635292,-55.327645387,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,1,0,0,0,0
0.434,0.434,434000,434,2526,2626,2.035604396,2.116190476,gpio35,gpio34,1.953994574,1.970284659,190197.279064551,764.902554886,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.435,0.435,435000,435,2609,2773,2.102490842,2.234652015,gpio35,gpio34,1.954275231,1.970416865,328780.817226703,1546.603335413,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.436,0.436,436000,436,2664,2851,2.146813187,2.297509158,gpio35,gpio34,1.954618465,1.970593261,402087.079704816,2063.558088337,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.437,0.437,437000,437,2689,2906,2.166959707,2.341831502,gpio35,gpio34,1.955005678,1.970789628,453607.138538492,2297.176964911,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.438,0.438,438000,438,2680,2895,2.15970696,2.332967033,gpio35,gpio34,1.95538364,1.970978545,442769.102217277,2210.034111468,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.439,0.439,439000,439,2639,2757,2.126666667,2.221758242,gpio35,gpio34,1.955650014,1.971134233,312048.948823305,1821.304884509,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.44,0.44,440000,440,2552,2606,2.056556777,2.10007326,gpio35,gpio34,1.955794438,1.971219656,169187.008366837,999.308706996,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
