host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.441,0.441,441000,441,2470,2431,1.99047619,1.959047619,gpio35,gpio34,1.955797691,1.971238912,3810.993452259,225.271012594,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.442,0.442,442000,442,2382,2259,1.91956044,1.82043956,gpio35,gpio34,1.955662333,1.971187234,-158567.528397583,-604.556428433,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.443,0.443,443000,443,2309,2116,1.860732601,1.705201465,gpio35,gpio34,1.955411872,1.971076779,-293406.540243975,-1292.144581221,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.444,0.444,444000,444,2249,2039,1.812380952,1.643150183,gpio35,gpio34,1.95509961,1.970918083,-365804.137982464,-1856.490279831,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.445,0.445,445000,445,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.954728027,1.970730535,-435297.221073393,-2194.016495466,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.446,0.446,446000,446,2211,1956,1.781758242,1.576263736,gpio35,gpio34,1.954349563,1.970541563,-443358.275001782,-2210.677073744,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.447,0.447,447000,447,2242,2051,1.806739927,1.652820513,gpio35,gpio34,1.954048034,1.970377761,-353231.210149123,-1916.220177688,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.448,0.448,448000,448,2301,2185,1.854285714,1.760805861,gpio35,gpio34,1.953854791,1.970261669,-226376.750713647,-1358.093411705,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.449,0.449,449000,449,2380,2354,1.917948718,1.896996337,gpio35,gpio34,1.953797933,1.970209356,-66607.780156364,-611.978824758,320663.300055256,1644.988625374,259911.141627767,1318.865477369,319774.298821543,1640.64441751,259190.56859829,1315.382519682,-77.189207,-83.015181,-5.825974,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.045775446,5.825974,196.027993504,20.001584529,378.025758573,197.045775446,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.825974,0,339173745.158175,339173745.158175,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,659,0,0,0,0,0
0.45,0.45,450000,450,2470,2526,1.99047619,2.035604396,gpio35,gpio34,1.953879739,1.970229623,95833.538480182,237.089918854,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,1,0,0,0,0
0.451,0.451,451000,451,2555,2683,2.058974359,2.162124542,gpio35,gpio34,1.954087984,1.970318368,243951.830548988,1038.17310679,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.452,0.452,452000,452,2629,2810,2.118608059,2.264468864,gpio35,gpio34,1.954398365,1.970466658,363600.833827518,1734.754940287,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.453,0.453,453000,453,2675,2877,2.155677656,2.318461538,gpio35,gpio34,1.954762428,1.970651869,426487.847106354,2166.675865126,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.454,0.454,454000,454,2688,2912,2.166153846,2.346666667,gpio35,gpio34,1.955154333,1.970847371,459102.72484049,2287.064055286,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.455,0.455,455000,455,2672,2832,2.153260073,2.282197802,gpio35,gpio34,1.955481376,1.971029783,383120.500787096,2133.940233046,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.456,0.456,456000,456,2618,2710,2.10974359,2.183882784,gpio35,gpio34,1.955709777,1.971168497,267564.620260265,1622.732233941,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.457,0.457,457000,457,2532,2543,2.04043956,2.049304029,gpio35,gpio34,1.955803372,1.971237768,109642.539866649,810.361926466,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.458,0.458,458000,458,2441,2371,1.967106227,1.910695971,gpio35,gpio34,1.955758264,1.971233637,-52841.813529608,-48.332497635,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.459,0.459,459000,459,2362,2213,1.903443223,1.783369963,gpio35,gpio34,1.955585876,1.971165846,-201947.136339972,-793.040658673,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.46,0.46,460000,460,2287,2072,1.843003663,1.66974359,gpio35,gpio34,1.955300034,1.971037684,-334854.690545207,-1499.294922003,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.461,0.461,461000,461,2232,2007,1.798681319,1.617362637,gpio35,gpio34,1.954962096,1.970865328,-395882.371934111,-2016.29698334,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.462,0.462,462000,462,2210,1953,1.780952381,1.573846154,gpio35,gpio34,1.95458098,1.970675415,-446464.596458951,-2221.681228861,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.463,0.463,463000,463,2219,1967,1.788205128,1.585128205,gpio35,gpio34,1.954211528,1.970492944,-432801.585629995,-2134.613871153,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.464,0.464,464000,464,2257,2089,1.818827839,1.683443223,gpio35,gpio34,1.953940759,1.970341279,-317196.024018321,-1774.241956594,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.465,0.465,465000,465,2321,2238,1.87040293,1.803516484,gpio35,gpio34,1.953790335,1.970241341,-176217.014519872,-1169.1206819,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.466,0.466,466000,466,2413,2411,1.944542125,1.942930403,gpio35,gpio34,1.953779475,1.970215642,-12722.047632355,-300.640201657,311259.295649267,1587.441512386,252288.799062802,1272.727224818,310673.863339537,1585.435836023,251814.2814615,1271.119178857,-81.642579,-87.17632,-5.533741,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.104383641,5.533741,197.181134674,19.103584648,380.056663143,198.104383641,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.533741,0,318594228.727787,318594228.727787,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,660,0,0,0,0,0
0.467,0.467,467000,467,2497,2577,2.012234432,2.076703297,gpio35,gpio34,1.953902399,1.97025766,144001.151172026,491.553419013,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,1,0,0,0,0
0.468,0.468,468000,468,2588,2732,2.085567766,2.201611722,gpio35,gpio34,1.954150108,1.970372971,290183.197594926,1348.945927768,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.469,0.469,469000,469,2650,2819,2.135531136,2.271721612,gpio35,gpio34,1.95446768,1.970538129,372024.408842133,1932.089419804,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.47,0.47,470000,470,2688,2897,2.166153846,2.334578755,gpio35,gpio34,1.954847791,1.970733744,445287.427728631,2288.394631073,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.471,0.471,471000,471,2689,2907,2.166959707,2.342637363,gpio35,gpio34,1.95523558,1.97092997,454282.530466972,2295.533533828,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.472,0.472,472000,472,2659,2797,2.142783883,2.253992674,gpio35,gpio34,1.955534337,1.971101824,349983.956109743,2010.419078698,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.473,0.473,473000,473,2600,2660,2.095238095,2.143589744,gpio35,gpio34,1.955722393,1.971225961,220300.626878486,1452.198113815,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.474,0.474,474000,474,2503,2489,2.017069597,2.005787546,gpio35,gpio34,1.955772458,1.971271804,58649.654411824,536.298069208,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.475,0.475,475000,475,2413,2315,1.944542125,1.865567766,gpio35,gpio34,1.955682253,1.971245075,-105671.784132191,-312.694993649,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.476,0.476,476000,476,2335,2161,1.881684982,1.741465201,gpio35,gpio34,1.955468036,1.971155514,-250948.120905524,-1047.711494804,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.477,0.477,477000,477,2263,2037,1.823663004,1.641538462,gpio35,gpio34,1.955154107,1.971008022,-367758.010843877,-1725.429195139,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.478,0.478,478000,478,2223,1983,1.791428571,1.598021978,gpio35,gpio34,1.954796975,1.970828443,-418368.359729807,-2100.795661405,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.479,0.479,479000,479,2208,1952,1.779340659,1.573040293,gpio35,gpio34,1.954415218,1.970636955,-447215.200884891,-2240.104326542,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.48,0.48,480000,480,2227,2016,1.794652015,1.624615385,gpio35,gpio34,1.954085418,1.97046097,-386349.488621164,-2058.745571871,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.481,0.481,481000,481,2278,2136,1.835750916,1.721318681,gpio35,gpio34,1.953852651,1.97032626,-272678.457139712,-1575.894659586,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.482,0.482,482000,482,2350,2296,1.893772894,1.85025641,gpio35,gpio34,1.953749055,1.970249706,-121359.536025466,-895.553353097,312001.492035437,1589.568526166,252890.380565918,1274.432552746,311590.445523532,1587.891536416,252557.210015521,1273.088030447,-73.916537,-80.331332,-6.414796,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,198.381576117,6.414796,197.139529049,22.16429175,380.588447678,198.381576117,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-6.414796,0,319514509.397646,319514509.397646,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,661,0,0,0,0,0
0.483,0.483,483000,483,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.953784976,1.970245757,42080.573383557,-46.201034956,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,1,0,0,0,0
0.484,0.484,484000,484,2528,2626,2.037216117,2.116190476,gpio35,gpio34,1.953947382,1.970312727,190252.61841746,783.447336093,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.485,0.485,485000,485,2609,2773,2.102490842,2.234652015,gpio35,gpio34,1.954228086,1.970444905,328836.101240259,1546.274977065,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.486,0.486,486000,486,2666,2851,2.148424908,2.297509158,gpio35,gpio34,1.954571368,1.970622886,402142.308434358,2082.08465312,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.487,0.487,487000,487,2690,2907,2.167765568,2.342637363,gpio35,gpio34,1.954959434,1.970820028,454606.351055912,2306.257705744,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.488,0.488,488000,488,2680,2896,2.15970696,2.333772894,gpio35,gpio34,1.955338247,1.971008915,443767.31552218,2209.678474173,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.489,0.489,489000,489,2639,2757,2.126666667,2.221758242,gpio35,gpio34,1.955604667,1.971164573,312102.124898296,1820.949602851,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.49,0.49,490000,490,2553,2605,2.057362637,2.099267399,gpio35,gpio34,1.95574833,1.971250771,168296.092249145,1008.381078007,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.491,0.491,491000,491,2471,2432,1.991282051,1.95985348,gpio35,gpio34,1.955752435,1.971270802,4809.0462839,234.334311234,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.492,0.492,492000,492,2382,2258,1.91956044,1.8196337,gpio35,gpio34,1.955616316,1.971219092,-159458.551651988,-604.929490478,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.493,0.493,493000,493,2310,2116,1.861538462,1.705201465,gpio35,gpio34,1.955365901,1.971109411,-293352.633458518,-1283.089972818,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.494,0.494,494000,494,2249,2042,1.812380952,1.645567766,gpio35,gpio34,1.955056103,1.970950683,-362918.168053972,-1856.872023423,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.495,0.495,495000,495,2212,1966,1.782564103,1.584322344,gpio35,gpio34,1.954685369,1.970762296,-434302.215148044,-2203.825154701,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.496,0.496,496000,496,2211,1956,1.781758242,1.576263736,gpio35,gpio34,1.954306948,1.970573292,-443308.303098965,-2211.048626933,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.497,0.497,497000,497,2241,2052,1.805934066,1.653626374,gpio35,gpio34,1.954006267,1.970408653,-352237.249201602,-1926.01865671,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.498,0.498,498000,498,2302,2185,1.855091575,1.760805861,gpio35,gpio34,1.953813067,1.970293336,-226327.82274368,-1349.027497475,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.499,0.499,499000,499,2378,2352,1.916336996,1.895384615,gpio35,gpio34,1.953754638,1.970239379,-68446.979147581,-631.203868602,320666.081627709,1655.797387492,259913.396209664,1327.531375109,319823.793504962,1651.119645359,259230.686128639,1323.781007164,-77.120467,-83.041412,-5.920945,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,195.825959676,5.920945,194.781262197,20.200652956,375.685582638,195.825959676,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.920945,0,341333934.926405,341333934.926405,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,662,0,0,0,0,0
0.5,0.5,500000,500,2470,2445,1.99047619,1.97032967,gpio35,gpio34,1.953771213,1.970259616,19417.09637601,236.738694827,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,1,0,0,0,0
0.501,0.501,501000,501,2596,2441,2.092014652,1.967106227,gpio35,gpio34,1.953784548,1.970381371,15621.523213206,1424.341426835,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.502,0.502,502000,502,2756,2445,2.220952381,1.97032967,gpio35,gpio34,1.953801093,1.970631942,19382.057756421,2931.284667252,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.503,0.503,503000,503,2932,2445,2.362783883,1.97032967,gpio35,gpio34,1.953817622,1.971024094,19362.675698664,4587.557722614,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
