host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.504,0.504,504000,504,3120,2441,2.514285714,1.967106227,gpio35,gpio34,1.953830911,1.971567356,15567.156956538,6355.302073558,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.505,0.505,505000,505,3269,2443,2.634358974,1.968717949,gpio35,gpio34,1.953845798,1.972230148,17439.667832795,7753.614082077,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.506,0.506,506000,506,3366,2433,2.712527473,1.960659341,gpio35,gpio34,1.953852611,1.972970445,7981.837998893,8660.308314488,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.507,0.507,507000,507,3378,2423,2.722197802,1.952600733,gpio35,gpio34,1.953851359,1.973719672,-1466.534005175,8764.775574812,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.508,0.508,508000,508,3302,2411,2.660952381,1.942930403,gpio35,gpio34,1.953840438,1.974406905,-12793.535670453,8039.536197861,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.509,0.509,509000,509,3157,2399,2.544102564,1.933260073,gpio35,gpio34,1.953819858,1.974976601,-24109.210334065,6664.538540617,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.51,0.51,510000,510,2958,2398,2.383736264,1.932454212,gpio35,gpio34,1.953798492,1.97538536,-25029.140140338,4781.841822157,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.511,0.511,511000,511,2773,2399,2.234652015,1.933260073,gpio35,gpio34,1.953777954,1.975644627,-24060.071983591,3033.009963828,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.512,0.512,512000,512,2610,2397,2.103296703,1.931648352,gpio35,gpio34,1.953755824,1.975772279,-25924.089944821,1493.32747986,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.513,0.513,513000,513,2455,2403,1.978388278,1.936483516,gpio35,gpio34,1.953738552,1.975774895,-20233.931755235,30.603057468,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.514,0.514,514000,514,2356,2415,1.898608059,1.946153846,gpio35,gpio34,1.953730967,1.975697728,-8885.229624197,-902.729986855,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.515,0.515,515000,515,2319,2422,1.868791209,1.951794872,gpio35,gpio34,1.953729031,1.975590822,-2268.071278324,-1250.63726017,311115.891547669,1591.609046366,252172.563984594,1276.068534665,310520.085120613,1589.830034896,251689.637723252,1274.64221671,-81.665278,-87.187388,-5.522109,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,197.459047271,5.522109,196.542667316,19.001454508,378.818606808,197.459047271,0,0,0,0,0,0,0,0,NONE,1,forward,86.636,60,-5.522109,0,319325383.526052,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,663,0,0,0,0,0
0.516,0.516,516000,516,2345,2429,1.88974359,1.957435897,gpio35,gpio34,1.953732738,1.975504974,4342.469909203,-1004.27689086,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,1,0,0,0,0
0.517,0.517,517000,517,2432,2433,1.95985348,1.960659341,gpio35,gpio34,1.953739665,1.975489323,8114.283505721,-183.097741341,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.518,0.518,518000,518,2566,2444,2.067838828,1.96952381,gpio35,gpio34,1.953755449,1.975581672,18490.598404892,1080.343206195,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.519,0.519,519000,519,2744,2446,2.211282051,1.971135531,gpio35,gpio34,1.953772829,1.975817373,20360.1858397,2757.32179779,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.52,0.52,520000,520,2918,2442,2.351501832,1.967912088,gpio35,gpio34,1.953786968,1.976193057,16563.669587433,4394.914221248,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.521,0.521,521000,521,3088,2438,2.488498168,1.964688645,gpio35,gpio34,1.95379787,1.976705362,12770.949851418,5993.159862736,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.522,0.522,522000,522,3221,2438,2.595677656,1.964688645,gpio35,gpio34,1.953808761,1.977324335,12758.178901566,7240.997255282,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.523,0.523,523000,523,3291,2432,2.652087912,1.95985348,gpio35,gpio34,1.953814805,1.977999098,7081.186623023,7893.667075083,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.524,0.524,524000,524,3274,2419,2.638388278,1.949377289,gpio35,gpio34,1.953810368,1.978659487,-5198.401779489,7725.509352437,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.525,0.525,525000,525,3182,2405,2.564249084,1.938095238,gpio35,gpio34,1.953794653,1.979245077,-18409.749610207,6850.472483524,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.526,0.526,526000,526,3005,2400,2.421611722,1.934065934,gpio35,gpio34,1.953774924,1.979687444,-23111.534943631,5174.990373626,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.527,0.527,527000,527,2829,2398,2.27978022,1.932454212,gpio35,gpio34,1.953753603,1.979987536,-24976.501441901,3510.611043223,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.528,0.528,528000,528,2650,2399,2.135531136,1.933260073,gpio35,gpio34,1.95373311,1.98014308,-24007.485923852,1819.614199992,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.529,0.529,529000,529,2487,2400,2.004175824,1.934065934,gpio35,gpio34,1.953713443,1.980167113,-23039.439421322,281.145111788,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.53,0.53,530000,530,2354,2406,1.896996337,1.938901099,gpio35,gpio34,1.95369863,1.980083942,-17352.165882259,-972.966585732,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.531,0.531,531000,531,2278,2416,1.835750916,1.946959707,gpio35,gpio34,1.953691891,1.979939609,-7894.423550307,-1688.468220522,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.532,0.532,532000,532,2259,2425,1.82043956,1.954212454,gpio35,gpio34,1.953692412,1.979780109,609.822022705,-1865.898402646,17853.233646811,5182.777317177,14470.799552335,4155.278629336,17407.839332556,3393.70109902,14109.788658127,2720.891288224,-62.855886,-147.350434,-84.494548,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,1,0,1,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,1,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,664,0,0,0,0,0
0.533,0.533,533000,533,2309,2435,1.860732601,1.962271062,gpio35,gpio34,1.953700991,1.979661061,10049.602366751,-1392.667634917,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,1,0,0,0,0
0.534,0.534,534000,534,2414,2438,1.945347985,1.964688645,gpio35,gpio34,1.953711978,1.979626748,12871.669814205,-401.408741697,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.535,0.535,535000,535,2562,2445,2.064615385,1.97032967,gpio35,gpio34,1.953728596,1.979711737,19467.07126064,994.232680251,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.536,0.536,536000,536,2741,2443,2.208864469,1.968717949,gpio35,gpio34,1.953743585,1.97994089,17559.526156165,2680.724679759,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.537,0.537,537000,537,2914,2441,2.348278388,1.967106227,gpio35,gpio34,1.953756948,1.980309227,15653.888596795,4308.966402949,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.538,0.538,538000,538,3068,2439,2.472380952,1.965494505,gpio35,gpio34,1.953768685,1.980801299,13750.156674985,5756.461234071,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.539,0.539,539000,539,3184,2435,2.565860806,1.962271062,gpio35,gpio34,1.953777188,1.981386358,9960.250451882,6844.271269674,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.54,0.54,540000,540,3223,2426,2.597289377,1.955018315,gpio35,gpio34,1.953778429,1.982002261,1453.939051968,7205.091596479,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.541,0.541,541000,541,3184,2410,2.565860806,1.942124542,gpio35,gpio34,1.953766775,1.98258612,-13652.139152795,6830.221906808,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.542,0.542,542000,542,3066,2402,2.470769231,1.935677656,gpio35,gpio34,1.953748686,1.983074303,-21190.799146497,5710.970593291,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.543,0.543,543000,543,2891,2397,2.32974359,1.931648352,gpio35,gpio34,1.953726586,1.983420972,-25889.803430385,4055.482580055,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.544,0.544,544000,544,2716,2397,2.188717949,1.931648352,gpio35,gpio34,1.953704507,1.983626269,-25863.913626955,2401.650054833,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.545,0.545,545000,545,2547,2397,2.052527473,1.931648352,gpio35,gpio34,1.953682451,1.983695171,-25838.049713328,806.035146455,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.546,0.546,546000,546,2387,2403,1.923589744,1.936483516,gpio35,gpio34,1.953665252,1.983635065,-20147.977563973,-703.138470536,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.547,0.547,547000,547,2272,2410,1.830915751,1.942124542,gpio35,gpio34,1.953653712,1.983482346,-13519.556470161,-1786.574531516,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.548,0.548,548000,548,2216,2420,1.785787546,1.95018315,gpio35,gpio34,1.953650241,1.983284651,-4065.646747621,-2312.71661063,16245.14811066,4446.901806653,13167.378339293,3565.292296603,15821.350081757,3381.142731624,12823.872146059,2710.82264887,-68.945561,-152.937073,-83.991513,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,665,0,0,0,0,0
0.549,0.549,549000,549,2222,2428,1.790622711,1.956630037,gpio35,gpio34,1.953653221,1.983091989,3490.731031981,-2253.8401097,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,1,0,0,0,0
0.55,0.55,550000,550,2289,2432,1.844615385,1.95985348,gpio35,gpio34,1.953659421,1.982953512,7263.396367377,-1619.957344693,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.551,0.551,551000,551,2412,2440,1.943736264,1.966300366,gpio35,gpio34,1.953672062,1.982914295,14808.445103865,-458.779808805,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.552,0.552,552000,552,2568,2445,2.069450549,1.97032967,gpio35,gpio34,1.95368872,1.983000831,19513.831741796,1012.337363302,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.553,0.553,553000,553,2754,2444,2.219340659,1.96952381,gpio35,gpio34,1.953704555,1.983237171,18550.278893447,2764.802339832,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.554,0.554,554000,554,2917,2440,2.350695971,1.966300366,gpio35,gpio34,1.953717151,1.98360463,14755.572548126,4298.687011496,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.555,0.555,555000,555,3058,2441,2.464322344,1.967106227,gpio35,gpio34,1.95373054,1.984085348,15684.855992185,5623.637255985,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.556,0.556,556000,556,3152,2429,2.54007326,1.957435897,gpio35,gpio34,1.953734245,1.984641336,4340.70293691,6504.179573063,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.557,0.557,557000,557,3163,2421,2.548937729,1.950989011,gpio35,gpio34,1.9537315,1.985205632,-3215.949898882,6601.375664741,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.558,0.558,558000,558,3100,2411,2.498168498,1.942930403,gpio35,gpio34,1.953720699,1.985718595,-12653.124115053,6000.854553725,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.559,0.559,559000,559,2966,2400,2.39018315,1.934065934,gpio35,gpio34,1.953701044,1.98612306,-23024.900173614,4731.595849377,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.56,0.56,560000,560,2790,2398,2.248351648,1.932454212,gpio35,gpio34,1.953679797,1.986385288,-24889.953306654,3067.659913499,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.561,0.561,561000,561,2612,2398,2.104908425,1.932454212,gpio35,gpio34,1.953658571,1.986503811,-24865.063353347,1386.533318784,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.562,0.562,562000,562,2448,2397,1.972747253,1.931648352,gpio35,gpio34,1.953636561,1.986490055,-25784.237306601,-160.929985925,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.563,0.563,563000,563,2305,2405,1.857509158,1.938095238,gpio35,gpio34,1.95362102,1.986361074,-18206.140936439,-1508.872582213,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.564,0.564,564000,564,2209,2415,1.78014652,1.946153846,gpio35,gpio34,1.953613553,1.986154859,-8747.544629433,-2412.384258737,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.565,0.565,565000,565,2169,2422,1.747912088,1.951794872,gpio35,gpio34,1.953611734,1.985916616,-2130.523968556,-2787.06376994,17206.318431873,4122.373773678,13946.447460836,3305.102765486,16776.879488167,3226.758388007,13598.369068021,2587.045391142,-68.622781,-155.790954,-87.168173,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,666,0,0,0,0,0
0.566,0.566,566000,566,2197,2430,1.77047619,1.958241758,gpio35,gpio34,1.953616364,1.985701176,5423.918688268,-2520.312379347,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,1,0,0,0,0
0.567,0.567,567000,567,2286,2436,1.842197802,1.963076923,gpio35,gpio34,1.953625825,1.985557673,11082.728869222,-1678.762599567,16283.225177003,3743.160015341,13198.241409003,3001.069092122,15901.113224668,3272.50199903,12888.523540622,2623.720215793,-74.067546,-161.023365,-86.95582,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,667,0,0,0,0,0
